<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Master Technical Guide: Industrial PLC – KEPServerEX – SQL Server Data Pipeline</title>
    <style>
        :root {
            --primary: #0056b3;
            --bg: #f8f9fa;
            --text: #212529;
            --card-bg: #ffffff;
            --border: #e9ecef;
            --code-bg: #272822;
            --code-text: #f8f8f2;
        }
        body {
            font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Helvetica Neue", Arial, sans-serif;
            line-height: 1.6;
            color: var(--text);
            background-color: var(--bg);
            margin: 0;
            padding: 40px 20px;
        }
        .container {
            max-width: 1000px;
            margin: 0 auto;
            background: var(--card-bg);
            padding: 50px;
            border-radius: 12px;
            box-shadow: 0 4px 20px rgba(0,0,0,0.08);
        }
        h1 {
            color: var(--primary);
            border-bottom: 3px solid var(--primary);
            padding-bottom: 12px;
            margin-top: 0;
            font-size: 2.2rem;
        }
        h2 {
            color: #1a252f;
            border-bottom: 1px solid var(--border);
            padding-bottom: 8px;
            margin-top: 35px;
            font-size: 1.6rem;
        }
        h3 {
            color: #2c3e50;
            margin-top: 25px;
            font-size: 1.3rem;
        }
        table {
            width: 100%;
            border-collapse: collapse;
            margin: 20px 0;
            font-size: 0.95rem;
        }
        th, td {
            padding: 12px 15px;
            border: 1px solid #dee2e6;
            text-align: left;
        }
        th {
            background-color: #f1f4f8;
            color: #1a252f;
            font-weight: 600;
        }
        tr:nth-child(even) {
            background-color: #f8f9fa;
        }
        pre {
            background-color: var(--code-bg);
            color: var(--code-text);
            padding: 18px;
            border-radius: 8px;
            overflow-x: auto;
            font-family: "SFMono-Regular", Consolas, "Liberation Mono", Menlo, Courier, monospace;
            font-size: 0.9rem;
        }
        code {
            background-color: #eef2f7;
            color: #c7254e;
            padding: 2px 6px;
            border-radius: 4px;
            font-family: "SFMono-Regular", Consolas, "Liberation Mono", Menlo, Courier, monospace;
            font-size: 0.9em;
        }
        pre code {
            background-color: transparent;
            color: inherit;
            padding: 0;
        }
        img {
            max-width: 100%;
            height: auto;
            display: block;
            margin: 25px auto;
            border-radius: 8px;
            box-shadow: 0 2px 12px rgba(0,0,0,0.1);
        }
        details {
            background: #f1f4f8;
            border: 1px solid #d0d7de;
            border-radius: 6px;
            padding: 12px;
            margin: 15px 0;
        }
        summary {
            cursor: pointer;
            font-weight: 600;
            color: var(--primary);
        }
        blockquote {
            border-left: 4px solid var(--primary);
            margin: 0;
            padding-left: 15px;
            color: #555;
        }
        @media print {
            body { background: #fff; padding: 0; }
            .container { box-shadow: none; padding: 0; max-width: 100%; }
            details { display: none; }
        }
    </style>
</head>
<body>
    <div class="container">
        <h1>Master Technical Guide: Industrial PLC – KEPServerEX – SQL Server Data Pipeline</h1>
<h2>1. System Architecture &amp; 360-Degree End-to-End Overview</h2>
<h3>1.1 Executive Summary &amp; Core Objective</h3>
<p>This document provides complete, 360-degree technical documentation for the bidirectional automated data pipeline connecting physical tire-building machines (<strong>TRGH9</strong>, <strong>LCZ22</strong>, etc.) to an enterprise <strong>SQL Server Database</strong> (<code>DCollection</code>) via <strong>KEPServerEX 6</strong> and <strong>Windows System DSN (ODBC)</strong>.</p>
<p>The primary objective of this system is <strong>real-time quality enforcement</strong>: ensuring that physical tread rubber trays fed into tire-building machines are valid, unexpired, and correctly matched to the machine's active production recipe before the pneumatic conveyor allows them to enter the building machine.</p>
<hr />
<h3>1.2 The Three Core Technological Pillars</h3>
<table>
<thead>
<tr>
<th style="text-align: left;">Pillar 1: Physical PLC <em>(Pneumatic Panel)</em></th>
<th style="text-align: left;">Pillar 2: KEPServerEX Middleware <em>(ODBC &amp; Advanced Tags)</em></th>
<th style="text-align: left;">Pillar 3: SQL Server Database <em>(Enterprise Quality DB)</em></th>
</tr>
</thead>
<tbody>
<tr>
<td style="text-align: left;">• <strong>Pulse Tag:</strong> <code>Excute</code> (PLC 1-sec heartbeat <code>0-&gt;1-&gt;0-&gt;1</code>)</td>
<td style="text-align: left;">• <strong>Link Tag 1:</strong> <code>EXECUTE</code> (Pulse $\rightarrow$ SQL SP Trigger)</td>
<td style="text-align: left;">• <strong>Host Server:</strong> <code>sql-server.plant.local</code></td>
</tr>
<tr>
<td style="text-align: left;">• <strong>Valve Tag:</strong> <code>Tread Block Tag</code> (Stop Solenoid Bit)</td>
<td style="text-align: left;">• <strong>Link Tag 2:</strong> <code>Block_output</code> (SQL Result $\rightarrow$ PLC)</td>
<td style="text-align: left;">• <strong>Database:</strong> <code>[DCollection]</code></td>
</tr>
<tr>
<td style="text-align: left;">• <strong>Protocol:</strong> Industrial Ethernet (Siemens / AB)</td>
<td style="text-align: left;">• <strong>Derived Tag:</strong> <code>MCH_CODE_9</code> (Evaluates <code>"TRGH9"</code>)</td>
<td style="text-align: left;">• <strong>Stored Procedure:</strong> <code>[dbo].[csp_Check_Tread]</code></td>
</tr>
<tr>
<td style="text-align: left;">• <strong>Server Host IP:</strong> <code>192.168.10.50</code></td>
<td style="text-align: left;">• <strong>SP Device:</strong> <code>SP_Tread_Scanning_SP.TRGH9</code></td>
<td style="text-align: left;">• <strong>System DSN:</strong> <code>LCZ_MMS</code> (32-bit ODBC Driver 17)</td>
</tr>
</tbody>
</table>
<p><img alt="System Architecture Diagram" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAACaUAAAMUCAYAAACmGNkSAAAQAElEQVR4nOzdBZhV5fo34GfoEhAkFRQRDJAaMRFbj4mNLbZgC3ai2N0e5djYx249dusQil2IKCDSISIw336X38yfUVDADRL3fV37rLXe9a7cM17XGX8+T7kAAAAAAAAAAACAPCkXAAAAAAAAAAAAkCdCaQAAAAAAAAAAAOSNUBoAAAAAAAAAAAB5I5QGAAAAAAAAAABA3gilAQAAAAAAAAAAkDdCaQAAAAAAAAAAAORNhQAAAAAAlkoPPth+rRkzCrYLgCVIuXLx/m679X8iAAAA+McIpQEAAADAUmrGjFhr2WVXOq1x47X9nXAWd901IL77bvxs9/XosW7UqlUlgEXT2LFfxahRn9yRWxVKAwAA+Af5YxMAAAAALMVq117511atdvd3wlmMHv1RXHTRWbH88g3KjB966Fmx8spbR8OG9QJYNH399XMplBYAAAD8s8oFAAAAAAAAAAAA5IlQGgAAAADAQjJt2rR48MFn4/PPhwQAAADAkkooDQAAAABgIfngg8/jwgv7xuWX31469vLL78bZZ19Xuv3LL9OiT58b49VX3w8AAACAxVGFAAAAAADgb0sV0FLgLClXrlw0alQv2rVbLY44Ys+oX79uNt6mTcs46qi9o23bVUuPe//9j+LNNweUbqdQ2iOP/C9WW61ZLAjvvz84rr/+3qxaW9OmjWLLLdeP/fbrkt3z3Prmm2Fxyy0PxVtvDYqCgoiVVlo+e8527VYvnTNz5sy4//5n4sknX8nN/z5WXLFxbLXVBrHnnttExYoVy5xrt92OizPO6B5dumyat+svDmb9malRo1o0aLBcrLPOmnHIIbvFMstUL51X8o6S8uXLZz9bLVo0zY1tFWuv3SYAAABgUSOUBgAAAACQR336HJ0Fij788Iu4556nssDZAw9cEbVr14xKlSrF/vvvGP+UqVN/idNOuyo22WTt2Hvv7eKjj76Mm29+MH76aVz06nXAXJ0jhdkOPPD0WHnlFbIgWPny5eLttz+IE0+8LB599NqoWrVKNu/882+KJ554JQ4+eJcsZDV06PDsWi+++E7cdNPZ2buYH3N7/cVJ+plJobRhw0bG44+/HE89dXTcddeF0bBhvTLzUnhw7bXXzL63VEmvR49z4+qrT431128fAAAAsCgRSgMAAAAAyKM112wZyy/fIDbYoENsuGFh7L//KXHXXY/HkUfuHf+0KlUqx3//e2XUqPFbFa7NNls3ZsyYEY888uJch9JSFbfp02fEzTefE5Ur/xYs22GHTWPChEmlgbBUHS3NO/vsI2K77TYuPbZlyxWzINW99z6dBazmx9xcf3FT8jOTbL/9xtGly1Fx7rk3xnXXnVFmXqo2t+66bbPP/vt3yb3bHvHYYy8JpQEAALDImft67AAAAAAAzJNWrVaJunVrx5dfDi0dW3vtrtG374MxL7744ts45ZQrYs89e8UGG+wd++57Ujz33Btl5qRz7rFHzxg8+Is47LCzY9NNZx8yKwmklUhtNlMLzBITJ06OoUN/mNOtZPPLlSuIadN+LTNes2aN0vWHHnohGjZcLrbZpnOZOanVZLNmK8RTT70a82turp88/vhLcdBBZ2Tva++9T4yBAz8ps797995xySW3xBNPvBw77XRUnHjipdGr1yWx+eYHlZn366+/RqdO+8Sll96abacQ3zXX9IuuXXvGhhvuG0ce2SdGjx4XZZ+za/b9XHfd3bHZZgfGvfc+FXOrevVqWTDtnXc+iJ9+GjvHeRUqVMh9bwVZ9TsAAABY1AilAQAAAAAsQOXKlcvCQ39HvXrLZgG3Aw7YKc4775ho3rxpnHHGNTFs2Igy81IbzpNPvjzWW69tnHVWj78871dfDc1abB599D6lYyn4tvPOx8Qnn3w122NSdbUUCEthrKKij7KQ1qzS9ocffh7t2q2WPfvvdezYOgvp/fzz1Jgff3X9JLVM7d37+ixsd8YZh0fjxvXiiCP6xIgRo8rMS8dff/29cfDBu0bXrltnbU3HjZuQtccskcJhKfi16abrZNs33HBv3H77I7H66ivHaacdmgXSunc/J4qLi8uc+5ZbHoqBAz+NU045JPd9tIt5kd5d8v33I+c45+abH4hRo8bEjjtuFgAAALCo0b4TAAAAAGA2UqWtZ599I5ZZpnqcfvphMT9SpasUHNphh03i76hdu2bss8/2pdvrrNMmq/CVAlMrrNCwdDwFqo46au/Yf/8d//R806dPj/XW2ysLUnXrtmNWmatEqmQ2ceKUqF+/7myP7dhxzbj66lPjnHNuyCqypcpeW2yxXhx//P5RrVrVGD9+YlbNLFWIm53llls2W6b30rRp45hXf3X95I47Hsuu37fvudn2Vlt1ij326BX33/9smQBeCsfddtv50bp1i2x78uQpWQWy11/vn4UAkzffHBi1ai0T7duvnoXTUuvRLbZYP2tNmhQWtsraaL7xRv/o1Kmw9NwpIHjrrefNV0vR2rWXyZbDho2Mtm1XKx0/99wbsk9Svnz5OPzwrrHxxmsHAAAALGqE0gAAAAAAZmP77TfJPldddWcWTJoXqeXjgAGfxNVX98tCSbvttlX8XSmEdvfdT8aQId+Xtq6cPPnnP8zr0mXTuTrftdeenlU0u//+Z6Ko6OO45ZY+WUW3a6457S+PXX/99vHYY9dmbTqfeeb1eOSR/2VtQ2+6qXfpnDlVhysZ/zvV4/7s+tWqVckqoG277UZlrtmqVfPseWeVKs6VBNKSFHBLgb/XXy+Kww7bPRt76aV3swpq6Rzp+BRMS5XoStSrVycaNaqXu/6XZUJpKSg3P4G0ZMaMmaX3Pav99uuSe/Z2MWbM+CyQeOON92XBwkMO2S0AAABgUSKUBgAAAAAwB998Myzef39wbLTRWnN9TJcuR5auN2nSMC65pFdpdbD5de+9T8Wll94aJ598cGy4YWFWBWzddff8w7zULjNVVfsrqRpYCl+lTwpVpepbqWXlrAGtv1KpUqXYY49tss9DDz0f559/Uzz99GtZAC/dRwpOzU6qHpek6/4dc7r+1ltvmAW1UogvfWbVuHH9Mtt16vzxXaUAWp8+N8bYseNj3LiJWUW3jTfumO2bOHFytkxV2tJnViNG/FRme06V4ubGyJGjs2XTpo3KjK+4YuNYa63W2fqWW26QewcV49//vj9r4fl33ycAAADkk1AaAAAAAMAcHHPMBXHmmd2jXbvV5/qYPn2OjgYNlotGjZbLln+nIliJ229/NNZdt23suutvFddS+818WWml31poplDVvITSZpWCYCkU9sMPP2aBtDXXbBn9+3+chcN+//ypilm6TpUqlSNfZr1+zZo1snN36tQh9762LDOvcuVKf3muFEBL53r11aIshJaqp623XrtsX/o+kx499ow2bVqWOe7vBg9nlaqgJSus0OBP57VsuVK2TM8tlAYAAMCiRCgNAAAAAGAODjhgp9LKVHMrBbKWX75B5EsKdqWqY6lCWolPP/0m5lcKhRUWtird/vjjr7Ll8sv/VkUsBbFSlbCmTRvP9vjUwnKllZaPZZapXjpWUtkrVYZLtt22cxbsevjhF2LnnbconZfCVl9+OTQuvPD4mF9zc/127VaLUaPGzvN3l6RKcx07to433xwQ48dPyr33DlG+fPlsX/PmTbLrpvap83PuuTFixKisJWnnzmv9ZdW7ku8uVVADAACARYlQGgAAAADAbPz889S4996nY6edNo8FqU6dWjFhwuR4443+sf767aNGjWpZW8YPPvg8q462wgoNY/XVV45XX30/OncuzFpK3nrrw1G1apVszsyZM7PqZHPjtdeK4rjjLoxu3XaMjh3XjLffHhT9+j2RXXf11Ztnc/bcs1dWNe3OOy8sHSuRAnJ9+vw7Jk+eEocf3jUaNlwuC7FdddVd2X1uu+1G2bwuXTaN5557Mwumvffe4Nhii/Vi2LCR8Z//PBRHHrlXbL75en+4t/R8w4ePKt2uVatG7l62na/rH3LIrnHQQWfElVfekVVMSwG1u+56PPfs+81VmGzTTdeJq6/uF1On/hLnnXdM6XiqwLb//l3i5psfjAYN6mYhuBQQfPzxl+PGG8+MZZetFfMjBe2GDPk+Pvnk6+z7SD8DJ5100B/mffvtD1k72fQuBwz4JJ588pXYffd/zVXLVgAAAFiYhNIAAAAAAGYjhb4uumj+K3rNrVRV7N57n8pahZYEwfbZZ/u45ZaHYtKkKXH55SdlwajLLrstTj31qizEliq41a1bK66//t749dfpc9WWMknV1rp33yPuvvvJuO22R2K11VaOgw7aJQtalWjWbIWYOHFK1K9f9w/Hp1acffuek3svfbNg1qhRY7L5KSyX7im9syRVFrv22tPi/vufiaeeei2779RyNIWthgz5IR588NnYfvtNytz3K6+8l31KpIpzvw+lze3127ZdLXf907NQWrqH1NpyvfXaZnPnxmabrRsXXHBzVKhQIQu1zapbt52iuPi3lqrp+k2bNoouXTbJnm1+nX761VkQsVGjerHllhtEjx57RK1ay/xh3h13PJp90r4UiOvd+8jYZpvOAQAAAIuaggAAAAAAlkr33df+8GbNNru8Y8ceVYNShx56Vpx1Vo8/tOBM4+ecc2Q0bFgvmDczZszIAlw//jgmC4ml9pSnnXbYAq9Cx9Ln66+fi0GD7rpj551f3z8AAAD4x6iUBgAAAADAApUqp6UwX/q0abNqVt0rtQwFAAAAlkxCaQAAAAAALFQCaQAAALBkKxcAAAAAAAAAAACQJ0JpAAAAAAAAAAAA5I32nQAAAAAAs2jZcqXo3fv62e6rVKliAAAAAPDnhNIAAAAAAGbRq9cBAQAAAMD8074TAAAAAAAAAACAvBFKAwAAAAAAAAAAIG+E0gAAAAAAAAAAAMgboTQAAAAAAAAAAADyRigNAAAAAAAAAACAvBFKAwAAAAAAAAAAIG+E0gAAAAAAAAAAAMgboTQAAAAAAAAAAADyRigNAAAAAAAAAACAvBFKAwAAAAAAAAAAIG8qBAAAAADAYuKHryOGfV4cwMJRp2HEKu0KAgAAAOaFUBoAAAAAsNj44avi+ObjStGwWbUAFqzxo6bF6OE/xyrtAgAAAOaJUBoAAAAAsFip17RqtO5cJ4AFa+jHk2LElz8HAAAAzKtyAQAAAAAAAAAAAHkilAYAAAAAAAAAAEDeCKUBAAAAAAAAAACQN0JpAAAAAAAAAAAA5I1QGgAAAAAAAAAAAHkjlAYAAAAAAAAAAEDeCKUBAAAAAAAAAACQN0JpAAAAAAAAAAAA5I1QGgAAAAAAAAAAAHkjlAYAAAAAAAAAAEDeCKUBAAAAAAAAAACQN0JpAAAAAAAAAAAA5I1QGgAAAAAAAAAAAHkjlAYAAAAAAAAAAEDeCKUBAAAAAAAAAACQN0JpAAAAAAAAAAAA5I1QGgAAAAAAAAAAAHkjlAYAAAAAAAAAAEDe405ZlgAAEABJREFUVAgAAAAAAObKjBkz4tFH74vXXnshvvrqs6hXr2Gss86Gsd9+h0eVKlXi75o2bVqMGPF9NG3aLP4JTzzxYFxzzYXZevXqNXLP1yA6dFgn9t77kKhRY5kyc99++9Vs/ocfDoiaNWvFqqu2ikMPPS7q129Y5lwrr9wibrjhntLjRo/+Kfba619x6qkXxEYbbTE3t1V6rttuezQaNVp+tnPeeef1eOSRe+LjjwfFMsvUiubNV42DDz4mmjRZMXbeeeOYPHnSH47ZfPNt44QTesfcePrpR+LKK/tk383NNz9QZt+ee24VY8aMjlNOOT823njL0vF9990ufvxxxB/Gn3rq4bjqqvP+cK6hQ7+Je+65JYqK3oqCgoLcva8U3bodEa1btwsAAABYnKiUBgAAAAAwly699Oy47bbrsgDWySefF5tuunW8+urzWWgqHy6//Jzo3btX/NNOPrlPnHRSn9h6653igw+K4sADd8rCVSVSQOuss46PqlWrRc+eZ8Uuu+wTo0aNjOuuu7jMecqVKxdff/1FFlxbkO6++z9x5pnHRq1ay2b3vdtu+8WXX34aL730dLa/d+8r4uKLbyz9dO/+2zuel/DfpEkTsudJwbEUrCsxbNjQLJCW9qU5s5owYVw2PnDge2XG0ztN4xMnji8d++qrz+Ooo/bNne/bLIh24IFHRd269aJPnxPj559/DgAAAFicqJQGAAAAADAXUsDoxRefjr33PjirjJasv/7GscMOu/+hitjibrXV1iytSLbllttHt25d4oorzo0LLrguG3v00XtjzTXbx2mnXVh6THoPU6ZMLnOehg0bR3FxcTz88N3Z/AXhhx+GRb9+N8cmm/wrC9OVSIHBVO0t+f2177zz31lFt5122ivm1vjx46JlyzXiiy8+if79344tttguGx806P3sXDNnzszmlPj1119j6tSpWZWzQYPKhtLS9hprtInBgweWjj3zzCMxffr0uPTSm6Ny5crZ2FZb7RATJ06IqlWrBgAAACxOVEoDAAAAAJgLxcW/LVNwaFbLLFMza7X45ZefxVZbrZVVEZvVAw/cEVtvvXYWWPruu2/j5JN7xO67b561lOzV65B4/fUXsypk6diXXnomq5SV1o899oDSc3z00aCsEtiOO3aOAw7YMR5/vGz7yH79+sbhh+8Rb7zxUhx44M7RpUun7Drjxo2Niy46I3bZZZOs2lm61ryqVq16bLHF9tG//zulFcJSACu9h+KSlxK/VUX7fThv0qSJuXveM9588+UsPDYnw4d/XybQNS9eeOGJ7F723fewMuPpe0n39Huvvfa/rHLbQQcdHZUqVYq5laqapedr1apdmcpnH3zwfrRvv3Z2rhRcLDFu3Jhsmdq7pmcfOXJ4tv3dd0Oyymrrr79Jtl3SVjS903S/v/467Q/PAQAAAIsboTQAAAAAgLlQq1btaNOmQ9x3323x4IN3lmnhmKyyyqpZxayiorfKjL/33pvRunX77PgbbrgkfvxxeNae8eijT426devH+++/FbVr18naSqZwU716DbL1Y445LTt+7NgxccYZx8Q333wZhx56XGywwaZZm8wUrppVCjvddtv10avX2XHssWfEgAHvxvHHHxjly5fPze8XLVqsHhdddPp8hb9Sta9kxIjvs+WGG24Wn3zyYVxyyVkxZMhXczwuVfn61792jCpVqmbV1WYnBbZSJbb9998h5keqNlanznKx/PJN/nJuCq/ddNMVsdpqrWPjjbeMeTFhwvisXWlh4bplvuPUijN9b6kqW5pTouQ9d+iwbu75q+SOeTvbTpXVVlhhxdJKdCXz0judNm1anHrqkbk5RTFjxowAAACAxZVQGgAAAADAXOrd+4qsTeTNN18Ve+31r+jRY68s/FVigw02iffee6M0UJTaN374Yf+szWeSWj+mSlvbbLNTFoo65ZTz4thjT8uqbLVtu1YWTqtcuUq23qzZKtkxTzzxYFZN6/zzr82OO/jgo2O77XbNgnGzSoGr1F4ztYXcZJOtcudaNpZbrkH07HlW1kZzyy13yEJPqRLbvKpZs3a2HD78t2pn++xzaBx44JHx2msvxGGHdc29i61z93PXH45LldQqVKiQ3XdqT/n79p5Jus8U2FtxxZVjfowdOzoLpc2NVLUuVaU78siTY16lKmgpeFZYuF4WFBw69Jv49tuvs6pna621ftSoUTOrpjbr/CQ9W7t2a8fAgb/9nKRQWrt2HUvfacm8NNanz9UxatTIOPHEw2LXXTeNK6/sk3tnUwIAAAAWN0JpAAAAAABzKbWyPPnkPnHttXfFFltsl7WdTG0yn3rq4Wz/euttnAXRBg8ekG337/921paxc+fN///+jeLll5/NKpp99dXnc3XNQYPeyyqwNWmyUunYqqu2is8++6hMK9HU+nG55eqXbqeQVKq6llqL/rb9W2vNqVN/jnlVErIrOVdadu3aLfccj8buu+8fFStWjJtvvjJrFfp76fm7dNkjey8l72lW6Z3ef/8LcdVVt8WCNHr0qLj33ltiq612iBYtVot5lSqapVBaOjYFzVIYMQUOV165RdZis2bNWrOtlFa9+jKx1lrrlbb8TMekympp/qzzko4d14/bb38sunfvFU2bNstawaZqd6niHAAAACxOhNIAAAAAAOZRCialNpn9+j2VtWK87bbrsvHU3jOFjd555/VsO7XuTG0969atl20ffniv2GOPA7PQ2hFH7B3HHXdgfPHFp396rVQlLVX32mqrtUo/l156dlaFLAWtFoaffhqZLZdfvmmZ8fRcBx10VBZOSxXkXnzx6azN6KzSfTZo0Cg6ddo0HnnknqydaD4tu2zdrFraX+nb9+psecABR8b8SBXNqlatnq2namkpZFZS9SxZZplas62UVq1atVhnnQ2z8NmLLz6TVVlLx6f5s84rkarm7bjjHllIL7V4Te8zvVcAAABYnAilAQAAAADMp1TlqyRwlNospgpi667bOd5//81s/7vvvp5VT/u/+dVi770PjksvvTmriJUqkJ155rFZNbE5SdXOUhjs4otv/MMnBbIWhv7938mWjRqtMNv96blTO9JkxIjvZztnp532ylpTFhW9Ffm0+uprZuG8YcOGznHOJ598mAW79trr4Nw7qxPzKgXrUrWyVCEtSZXPUiDtt6pn62Rjv6+UNuv8VOlu+eWbxN13943VVmsdVatWLa2UNmnSxDled9NNt86WI0f+EAAAALA4EUoDAAAAAJgLKThW0oJxVqmKWO3ay2aBs2T99TeOb7/9Ogty/fTTj7HBBpvM9nypetjGG28VY8b8VFrpq0KFCrnrzCgzb/XV22ShqxYt1oi2bdcq80lVtRa0VKXtpZeeycJ2JSGroqK3/xCkS8+a/L6aWonWrdvFKqusFo8//kBUrly5zL7UBnXWNpbzYrPNtsmWt99+fWmb0SQFyVKVueSaay7IgmG77LJPzI8UNkvPm0KISQqipXOn8ZJKaalNZwqYpesm48ePzdp9lkjHfPfdkOx7S1LFuHS+NC9JwbnfB9RKKtQ1btwkAAAAYHFSIQAAAAAA+EtvvvlynHvuibH11jvGhhtungXI3n33jXjllefj6KNPKZ2XWjNWqVI1brzxsmjceIVo1myVbDy1bezZ8+As3JUCWuXLV4gnnngwVl65RWl7z2bNWsQLLzwZb7zxUvz666+x9tqdokuXrvHoo/dGnz4nxu677x+//PJLPPvso7HSSs1jv/0OjwXh008/zAJUX3zxSTz0UL8sXHXkkSdl+1JI7eyzj4/VVlszdtppz2xfqlJ2881XZdXSmjZtNsfzpvmXXHJWlCv3f/+99A8/DIsDDtgxqlatFo888uqf3ldq/zlr0CuF3FIIMFWf69evbwwfPiz3vvbIzvXoo/dl73XttTeIr776PHbddd/46KOBZc5Xp85y0aTJSvFXSiqglbTcrFOnbmy++bZRuXKV0mBgSeWzcePGZtXY0jEl85POnTePoUO/zu63RDomVVRLQbYrr+wTU6ZMzr7TFKBLAbW+fa/KfoY222zbAAAAgMWJUBoAAAAAwFzo1GnTOO20C+OBB+6I119/MRtr1apdnHLK+aWtK5MUUkrtHdOcXXbZu3Q8BZVOOuncrFLYVVedlwWaUuvPvfc+pHTO9tvvlgWXLr74jKwy19lnXx6FhevGFVfcGpdffk707t0rqlSpkgXCNthg01hQLrzw9Ow56tdvFBtttGV069ajNHSVAlNXX31H3HDDpXHNNRfGlCmTomXLNWKffQ7JWnT+mVQZLgWtUkCvRKoylyqwzak16KweeeTeMttdu3bLQl4pyNWixerZ/muvvTCmTp2aVSRL4ynAlzz44J3Z5/fHH3jgkfFXSqqZLbNMzdKxE07oXWZOjRrLlM79LZQ2rnQsKaluN6t0vjQvtT+97LK+uXu/KPr1uzmrjJfCfSnA2LXrAVm7TwAAAFicFAQAAAAAsFS67772hzdrttnlHTv2WGwSL+8/XxwTxteKtpvUjUXZF198GkceuU9cf/3d0bx5y2DR9metQ1N4MAUBl0ZDP54UI74cFVsfEIuNr79+LgYNuuuOnXd+ff8AAADgH6NSGgAAAABAHqX2mjfffGVWFUsgbdE3ePDArK3qnOyyyz5x6KHHBgAAADD3hNIAAAAAAPKkX7++8eij90aNGjXj4otvDBZ9zZqt8qffVb16DQMAAACYN0JpAAAAAAB5stpqrWPFFU+NddbZMCpWrBgs+qpXr5FVtQMAAADyRygNAAAAACBPCgvXDQAAAIClXbkAAAAAAAAAAACAPBFKAwAAAAAAAAAAIG+E0gAAAAAAAAAAAMgboTQAAAAAAAAAAADyRigNAAAAAAAAAACAvBFKAwAAAAAAAAAAIG+E0gAAAAAAAAAAAMgboTQAAAAAAAAAAADyRigNAAAAAAAAAACAvBFKAwAAAAAAAAAAIG+E0gAAAAAAAAAAAMgboTQAAAAAAAAAAADyRigNAAAAAAAAAACAvBFKAwAAAAAAAAAAIG+E0gAAAAAAAAAAAMgboTQAAAAAAAAAAADypkIAAAAAACxGRn33c3z46pgAFqwJo6ZFxYoBAAAA80woDQAAAABYbDRuXhAzZ0zLrU0LYMGq1jSiTsO0VhAAAAAwL4TSAAAAAIDFRuOV00dABgAAAGBRVi4AAAAAAAAAAAAgT4TSAAAAAAAAAAAAyBuhNAAAAAAAAAAAAPJGKA0AAAAAAAAAAIC8EUoDAAAAAAAAAAAgb4TSAAAAAAAAAAAAyBuhNAAAAAAAAAAAAPJGKA0AAAAAAAAAAIC8EUoDAAAAAAAAAAAgb4TSAAAAAAAAAAAAyBuhNAAAAAAAAAAAAPJGKA0AAAAAAAAAAIC8EUoDAAAAAAAAAAAgb4TSAAAAAAAAAAAAyBuhNAAAAAAAAAAAAPJGKA0AAAAAAAAAAIC8EUoDAAAAAIxeSL4AABAASURBVAAAAAAgb4TSAAAAAAAAAAAAyBuhNAAAAAAAAAAAAPJGKA0AAAAAAAAAAIC8EUoDAAAAAAAAAAAgb4TSAAAAAAAAAAAAyBuhNAAAAAAAAAAAAPJGKA0AAAAAAAAAAIC8EUoDAAAAAAAAAAAgb4TSAAAAAAAAAAAAyBuhNAAAAAAAAAAAAPJGKA0AAAAAAAAAAIC8EUoDAAAAAAAAAAAgb4TSAAAAAAAAAAAAyBuhNAAAAAAAAAAAAPJGKA0AAAAAAAAAAIC8EUoDAAAAAAAAAAAgb4TSAAAAAAAAAAAAyBuhNAAAAAAAAAAAAPJGKA0AAAAAAAAAAIC8EUoDAAAAAAAAAAAgb4TSAAAAAAAAAAAAyBuhNAAAAAAAAAAAAPJGKA0AAAAAAAAAAIC8EUoDAAAIAAAAAAAA8kUoDQAAAAAAAAAAgLwRSgMAAAAAAAAAACBvhNIAAAAAAAAAAADIG6E0AAAAAAAAAAAA8kYoDQAAAAAAAAAAgLwRSgMAAAAAAAAAACBvKgQAAAAAwGLk24+LY+TQABawGstGrLFOQQAAAMC8EkoDAAAAABYrQz6JGD2iStRtXCWABWPyhOkx9LPJscY6AQAAAPNMKA0AAAAAWOw0al49WnasFcCCMeq7qTH4lckBAAAA86NcAAAAAAAAAAAAQJ4IpQEAAAAAAAAAAJA3QmkAAAAAAAAAAADkjVAaAAAAAAAAAAAAeSOUBgAAAAAAAAAAQN4IpQEAAAAAAAAAAJA3QmkAAAAAAAAAAADkjVAaAAAAAAAAAAAAeSOUBgAAAAAAAAAAQN4IpQEAAAAAAAAAAJA3QmkAAAAAAAAAAADkjVAaAAAAAAAAAAAAeSOUBgAAAAAAAAAAQN4IpQEAAAAAAAAAAJA3QmkAAAAAAAAAAADkjVAaAAAAAAAAAAAAeSOUBgAAAAAAefDFF5/Gk0/+N6ZPnx4AAACwNBNKAwAAAABYzEyaNDGefvqR+PHHEcH/+eWXX+LKK/vE22+/Wjr27bdfx4UXnh4jRw6PBe2mmy6Pq6++ID76aFAAAADA0qxCAAAAAAAw15544sG45poLs/Xq1WtEvXoNokOHdWLvvQ+JGjWWmZdTxbRp02LEiO+jadNm83TcN998mYWvLr305qhfv2EsqoYO/SYOOWS3bL1y5cqx3HL1Y5VVVot99z08mjRZ8Q/zU4Dsnntuif79347i4uJYaaXmseuu+8U663Saq+tNm/ZLFtZL1yjx3XdD4qWXnom99joo8ikFAitVqhy1ay9bOrbfft3j008/jFat2gYAAAAszVRKAwAAAACYDyef3CdOOqlPbL31TvHBB0Vx4IE7zXPlsssvPyd69+4VS7rddtsvzjrrsixgllpbHnbY7vHmmy+XmVNU9HYcddS+WUjvkEOOjR49TsiCaffff1ssaoYNGxr77rtdDBjwTpnxNddsnz1rhQr+e3AAAACWbv6fMQAAAADAfFhttTWjUaPls/Utt9w+unXrEldccW5ccMF1QVkrrLBiFBaum61vs81OccopR8TVV58f7dqtHdWqVYsZM2bEddddFPXqNYzzz78uG0s22mjLrFUpAAAAsHgRSgMAAAAA+JuqVaseW2yxfTz44J0xevRPUbfucvHqqy/E888/Ed9++1VMmDA+a+nYrdsR0aLFallFtVRpq8RWW60Vq6++Zlx55a0xderULKCV2k5+880XUafOcrHJJv+KffY5NMqVK9v84scfh8cJJ9wQn332UTRu3CSOOea07DzJ3Jzn7bdfjbvv/k/WNjO1Im3RYvXYf//usfLKLbL9Y8aMjr59r4r3338zypcvH+us0zmOPPKk0kpgKTA2btzYWGGFpjEvdtxxzzjzzGPjnXdeze5p8OAB8f3332XnLgmkJek+a9asVbqd2pb263dzNn/mzJmx5podsmeedc7ceu65x+OZZx6JL7/8NJo0WSm6dz8hWrduV7o/Pdstt1wbAwe+mz3jGmu0yb2bHvH44/fHs88+ls258MLTs0+fPldHx47r5+6tb9x1103x9NPvljnPbbddnzvPezFq1MisJenRR58azZu3LJ2TjnvttRdir70Ozn0ffWP48GHRps1acdRRJy/S7VkBAABgTrTvBAAAAADIg5JAU2o/mTRqtEIWVEptKFO4aOrUn+P880/OwlS1a9eJiy++Mdq3Xzvq1WuQradwVVKlSpUsHLbttrvEqadeGFtuuUMWHPvf/576wzVvuOHSWHfdjeL448/KznvaaUeVVhb7q/NMmTI5ax9ao8Yy0bPnWbHXXgfF5MkT46uvPis9f+/ePeONN16KLl32iK5dD4jXX/9f/Pvfl5fu7959zzjooJ3j888/iXmRwmS/vasfsuUHH/TPlu3adZzjMZMnT4pTTukRw4Z9m7vm0bHvvofFxx8Pyj3bEVmbz3nx3ntvxmWX9Y6CgoI49tgzokGDxtl5Zm2/2qfPSfHKK8/FNtvskvv+Tolp06ZlIcDUnvOEE3pnc9I7S99dq1bt5nit8847OV588en41792zF3r9Cxod/zxB8VPP/1YZl4KD95xx41Z69LLL78lCzNee+1FAQAAAIsjldIAAAAAAPKgZs3a2TJVuUpV0VJFtPQpkSqRnXXW8fH990Ozylxt264VTz/9SFY9K63Paocddi9dX2edTlkwLFUr22KL7crMS4G3TTfdOltP1c0OOWS3eOGFJ2PHHff4y/OMHDk8xo8fl1Uq69x582zOdtvtWjp/0KCi+PTTwVmgrmQ8VVu75JIzs2pqKczWtGmzLAS33HL1Y16kamgpEFYS4Bs3bky2TO075+SJJx7MKs5dd12/qFu3XjaWrn/iiYfHW2+9Euuvv3HMrQceuCP3LHXjssv6ZtubbLJVHH74HvHYY/fHwQcfHZ988mEMGPBunHxyn+z9lMwpUVBQrvT6v//uZpXO07//O3HKKefHxhtvmY2tu27n2GOPLeK//70rDjvs+NK506dPjwsvvL70XaZ5r732vwAAAIDFkVAaAAAAAEAezJgxI1umsFWSKmulVpOpLeMPPwwrreaVKpT9lRQGS60jU2vJVCEsSSGq35s1xJUCUqmNZTp2bs6z4oorx/LLN4nbb78hC5ZtuOFmZcJlgwa9ly3XWmv90rHVVmudPVc6X6pqdt5518T8SO8iVQwreVclUrW3OSkqejsL85UE0pKSimuDBw+c61BaCn998EFRbL75tqVj6T5WXbVV7n19mG2///5b2TK10Pw7Ss6TKuKVqFq1arRs2Sq751ml9zHr+69UqXL88svUAAAAgMWRUBoAAAAAQB789NPIbLn88k2z5QUXnJqFt1I7xsLCdbOA2KmnHvmX50mtMHv2PDi23nqnrJJW8+Yts3aPc2OZZWrG2LGj5+o8KQTVp8818eij98azzz4aN910RXTuvEV0794ratdetjTEtv/+O/zhOrO2uZwfY8b8lIX4UovTJLUzLRmvVq3pbI+ZOHF8Vm1uVukZUsW2knc/N37+eUoWinv++Seyz6waNmycLSdNmpAta9WqHX9HyXnSPc4qbQ8bNiQAAABgSSWUBgAAAACQB6lNY5KCVsOGDY0333w5unXrUdoac2499FC/qFy5Shx66HFRqVKleTo2VTxr3nzVuT5P48YrZCG0JFXu6t27Z9xwwyVZu8mSql3nnHNlVKlSpcxxK6ywUvwdJRXESkJpa6zRJlsOHPhu7tyzD6XVq9cgRoz4ocxYqqyWwnMlrVPnRgrupedZe+1OZdqVJqk6WVJSjW3ixAmx7LJ1Yn6VvMN0nhT0K5G+p3m5ZwAAAFjclAsAAAAAAP6WVDnspZeeiXXX7ZxV1xo3bkw23qBB49I5X3312R+Oq1ChQsycOaPMWDq2Tp3lSoNkqd3n998Pne11p0//tXT9m2++jPHjx0WrVu3m+TxJ69btcp/28cUXn/7/7fbZsnLlytG27VplPnXrLpftS+GqFMCbF6l95iOP3JPdW0lr0HTO+vUbxkMP3Z2777Fl5qdrJKuv3iZ3rW9j7Ngxpfs+/LB/VvWsQ4d1Yl6kdzR69Kg/PNfqq6+Z7S9pCzpo0PuzPT59b0lJy9Y/u06S2oWW+Pnnn+Pzzz8q09ITAAAAljQqpQEAAAAAzIdPP/0wvvtuSHzxxSdZVbLUWvLII0/K9jVpslJWjeuZZx6JOnXqxpAhX8WDD96Z7UsVyVZdtVW23qxZi3jhhSfjjTdeil9//TWr3rXKKqvFgAHvxnPPPZ6d8+mnH46pU6dm55gwYXzUrFmr9B769r0qdt+9W/zyy9S4557/ZIG4LbfcPtv3V+f55psv4uqrL4jNN982m5tCbO+990Zsu+0u2fEpoNWx4/pxxRXnZu0/q1WrHm+99Ur2zOeff202p3v3PbNA3jXX3BktW64+x3eVwmTpXtK1n3rqoWz7rLMuy52zWrY/hbyOPPLkOOecXtk5d9xxj+yeXn752Rg48L247bZHo0uXPbJWo6eddmTssss+WVjt3ntviRYtVo/11tsoO096zhTC+/jjD6JDh3WzSnDLLls32/fuu2/k3s+y2Tvae+9DslamN910ZayzTqcsoPbf/96VVZUrCaelZ7/22gvjp59+zCqnpfeX3s1GG22RVUBL38Pbb7+aVXBL4bTZBeNSBbh0nmuuuSBGjRqZnScF8iIKYtdd9w0AAABYUpUPAAAAAGCptNtujdZadtmVt1p++Y4VYzHy7Se5P2xWqhZ1l68S/4TPP/843n339Xj99RfjjTdezEJZ66yzYZx55qVZAC1JgbQUSEohrxRCGj36xzjllAuykNRnnw2Ozp23yOal4NWYMT9Fv343x5tvvpRVK0shsUmTJmTHpTaXa67ZPo499vT46KNB0azZKllFsXTNFDY76aQ+cffdfePJJ/8bFStWyu6hceMm2bnXWKPtn54nbacWkmnfAw/cEd99903svPM+sc8+h0S5cr812Vh//U2y8FoKg6XwXERxFhhLobukqOitrLLZnnseGFWrVvvDu0qV2x5//IH4+ONB8eKLT8e3334dK67YPHefl0SrVm3LzE1tO1O4bNSo36rOpfBaCuqlsNryyzfNPV/F2GCDTbNw2zPPPJq1R1111dbZuUquXVBQENOm/RKPPXZ/jBz5Q2yyyVZZaKzkmNq162TfS3qHafnkkw9mz5aChW3aFEanTpuVnmu99TaOoUO/yd3L01kYb6WVmmffTWr/md5Py5ZrxP/+91Tu3d2ZBde22GK7rHJbqoqW3mGJ9A5/+OG7bO7zzz+eVZ4744yLs/OVmN1xqR1suq+uXbvFP2HKhOnx47eTYo11Y7EyduxXue/+g0H33Tf0kQAAAOAfUxAAAAAAwFLpvvvaH96s2WaXd+zYo2osRl75b3FUql43WnasFcCCMeq7qTH4leGx6zGxWPn66+di0KC77th559f3DwAAAP4x5QIAAAAAAAAw93mzAAAQAElEQVQAAADyRCgNAAAAAAAAAACAvBFKAwAAAAAAAAAAIG+E0gAAAAAAAAAAAMgboTQAAAAAAAAAAADyRigNAAAAAAAAAACAvBFKAwAAAAAAAAAAIG+E0gAAAAAAAAAAAMgboTQAAAAAAAAAAADyRigNAAAAAAAAAACAvBFKAwAAAAAAAAAAIG+E0gAAAAAAAAAAAMgboTQAAAAAAAAAAADyRigNAAAAAAAAAACAvBFKAwAAAAAAAAAAIG+E0gAAAAAAAAAAAMgboTQAAAAAAAAAAADyRigNAAAAAAAAAACAvBFKAwAAAAAAAAAAIG+E0gAAAAAAAAAAAMibCgEAAAAAsJgZ/tXk+OXnGQEsGFMmTA8AAACYX0JpAAAAAMBiZaXVI6pWn5pbmxrAglGtakSN1dJaQQAAAMC8EkoDAAAAABYrK65RkPsEAAAAAIuocgEAAAAAAAAAAAB5IpQGAAAAAAAAAABA3gilAQAAAAAAAAAAkDdCaQAAAAAAAAAAAOSNUBoAAAAAAAAAAAB5I5QGAAAAAAAAAABA3gilAQAAAAAAAAAAkDdCaQAAAAAAAAAAAOSNUBoAAAAAAAAAAAB5I5QGAAAAAAAAAABA3gilAQAAAAAAAAAAkDdCaQAAAAAAAAAAAOSNUBoAAAAAAAAAAAB5I5QGAAAAAAAAAABA3gilAQAAAAAAAAAAkDdCaQAAAAAAAAAAAOSNUBoAAAAAAAAAAAB5I5QGAAAAAAAAAABA3gilAQAAAAAAAAAAkDdCaQAAAAAAAAAAAOSNUBoAAAAAAAAAAAB5I5QGAAAAAAAAAABA3gilAQAAAAAAAAAAkDdCaQAAAAAAAAAAAOSNUBoAAAAAAAAAAAB5I5QGAAAAAAAAAABA3gilAQAAAAAAAAAAkDdCaQAAAAAAAAAAAOSNUBoAAAAAAAAAAAB5I5QGAAAAAAAAAABA3gilAQAAAAAAAAAAkDdCaQAAAAAAAAAAAOSNUBoAAAAAAAAAAAB5I5QGAAAAAAAAAABA3gilAQAAAAAAAAAAkDdCaQAAAAAAAAAAAOSNUBoAAAAAAAAAAAB5I5QGAAAAAAAAAABA3gilAQAAAAAAAAAAkDdCaQAAAAAAAAAAAOSNUBoAAAAAAAAAAAB5I5QGAAAAAAAAAABA3gilAQAAAAAAAAAAkDdCaQAAAAAAAAAAAOSNUBoAAAAAAAAAAAB5I5QGAAAAAAAAAABA3gilAQAAAAAAAAAAkDcVAgAAAABgAfnxu+IY8lEAZOo3iVipVUEAAACwZBNKAwAAAAAWmB+HFseXH1SK5VtUD2DpNvqHqTF5wtRYqVUAAACwhBNKAwAAAAAWqDqNKkXrznUCWLp92X98TBk7NQAAAFjylQsAAAAAAAAAAADIE6E0AAAAAAAAAAAA8kYoDQAAAAAAAAAAgLwRSgMAAAAAAAAAACBvhNIAAAAAAAAAAADIG6E0AAAAAAAAAAAA8kYoDQAAAAAAAAAAgLwRSgMAAAAAAAAAACBvhNIAAAAAAAAAAADIG6E0AAAAAAAAAAAA8kYoDQAAAAAAAAAAgLwRSgMAAAAAAAAAACBvhNIAAAAAAAAAAADIG6E0AAAAAAAAAAAA8kYoDQAAAAAAAAAAgLwRSgMAAAAAAAAAACBvhNIAAAAAAAAAAADIG6E0AAAAAAD+MU8++d8YOvSbAAAAAJYcFQIAAAAAgMVeCnYdcshupdt16iwXzZqtEnvtdXC0bt0uFlW33XZ9bLHFdnHooccFAAAAsGRQKQ0AAAAAYAmy2277xUUX3RBdu3aL4cOHRc+eB8egQUUBAAAAsLAIpQEAAAAALEFWWGHFaNeuY+y44x5x3XX9ok6dunHbbdcFAAAAwMIilAYAAAAAsISqVq16rLlmh/j66y+y7Q8/HBBbbbVWfPfdkLjwwtNju+3Wi2+++TLb98YbL8UppxwRO+7YOfbdd7vo2/fqmDlzZpnzTZo0Ma6++oI48MCdYuedN47TTz86vvji02zfjBkz4j//uSYOO6xrdOmyYZx66pExZszoMsePHz8uu+5uu20WBxywYzz22P1/uOcbbrg09thjyzJjZ5/dM444Yp/S7T97jueeezyOP/6g2GGHDXLH7B2DBw8sc640b9q0aQEAAAAsOEJpAAAAAABLsHLlyuf+t7jM2HnnnRxVqlSJ4447I5o0WSkLbp177om5sapx/PFnxhZbbBcPP3x39O17VZnj+vQ5KV555bnYZptd4qijTsnCXT/+ODzbd/vtN8T9998eLVqsHsccc1qMHTs6Tj65exQX/9+1L7ro9Hjnndeia9cDYv/9e2TrEyaMj/n1++d4770347LLekdBQUEce+wZ0aBB4zj11CNy9zgim//MM4/G4YfvkT0HAAAAsOBUCAAAAAAAlkgpEPb115/HKqusVma8Xr0Gceyxp5du33PPf7K2n2eddWm23bnz5lmw6777bssCZLVq1Y5PPvkwBgx4N04+uU9sssm/snmbbLJVtpw6dWo8+ui9sdFGW0SvXmdnY23bFmYV1959941YZ51OWbW2oqK346ijTo7ttts1m7Puup1j9903i/n1++d44IE7snall13Wt/T+UggtVWQ7+OCjs2csV65crLjiygEAAAAsOCqlAQAAAAAsYVIYLbXVvOCCU+Pbb7+O3XfvVmb/FltsX7qe2m727/9OtGvXscycNm0K49dff83CaMn777/1/8fX+sP1Pv30wyyYVli4XulY3br1okGDRvHZZ4Oz7Q8+KMqWbdv+3/GpylnlylVifs36HNOnT8+uMes9pGDdqqu2yu4vad26XTz99Ltx0EFHBQAAALDgqJQGAAAAALAEueKKc7NPUr16jTj00OOySmWzWnbZuqXrU6ZMjpkzZ2ZzZ1WjRs1s+dNPI7PlpEkTsmWqmvZ7kyZNzJaXX35O9plVSevMkjnVqtWIfJn1OX7+eUoWxnv++Seyz6waNmwcAAAAwMIjlAYAAAAAsATZbbf9omPH9aNOnXrRqNHyUaHCn/8ZeJllamYVy0pCYyVKQmg1a/4WQkuVz5KJEyfEssvWKTM3tdFMunXrEWus0abMvjp1lsuWJcdMmTIpd67lIt9KnmPttTuVtgctUalS5QAAAAAWHqE0AAAAAIAlyAorrFimRebcaNWqXQwePKDMWGqFmQJtJedac80O2XLQoPdj4423LDN3xRWbR40ay8Svv06b47VbtmyVLb/66vNo0mSlbD21Dk1tN2eVAmS/Hxsz5qeY2+cYPXrUnz7/N998Gcsv3zR3nUoBAAAALBjlAgAAAACApdreex8S3377dZxzzgnx+usvxh133Bj33ntrdOnStbRd5+qrr5lVYLv22gvjwQfvipdeejZOPPHweOWV57MKZbvvvn9u/M546qmHs+BamnPYYV1j3Lix2fEtWqwWrVu3iwceuD2++25I/PLLL1mb0WnTfilzLyuv3CKrxpbmTJgwPm6//YYYMuTLuX6Ojz4aFDfddGV2Dy+++HQcccTe2XryzDOPxuGH7xF9+pwUAAAAwIKjUhoAAAAAwFKuVau2ce65V8Utt1wTF154WlbBbJttdo6DDjq6zLzTTrsorryyTzz44B0xbdq06NBhnWjRYvVsX9eu3aK4uDgLnaVqZaka2VZbdYnq1WuUOf6ii06P7t33jIoVK8URR5z4h8DZxhtvFV988Wkcd9yB8fPPU7JWnDvvvHe8996bc/Uc559/bdx885Xx+OP3Zy1HCwvXiyZNmmX7UxW5cuXKxYorrhwAAADAglMQAAAAAMBS6b772h/erNlml3fs2KNqLCCD35gZw76uER23aRDA0u3L/uNjytjRscnuC+5fTXz99XMxaNBdd+y88+v7BwAAAP8Y7TsBAAAAAAAAAADIG6E0AAAAAAAAAAAA8kYoDQAAAAAAAAAAgLwRSgMAAAAAAAAAACBvhNIAAAAAAAAAAADImwoBAAAAAACwEHz99XfxxU1vl25Xq1Y1iouLo27d2rHqqs2iefMmAQAAwOJPKA0AAAAAAFgoiot/+/zfdnFMmfJzfPnl0HjggWeiatUqsdFGHaNr160DAACAxZdQGgAAAAAAsFCkSmib7N50jvtHjBgVL7zwdnTuvG+cdtphsdVWnQIAAIDFT7kAAAAAAABYBDRsWC/22Wf7ePrpm+L11/vHRRf1DQAAABY/QmkAAAAAAMAipXr1qnHuuUdH585rxTbbHBaTJk0OAAAAFh9CaQAAAAAAzNZrr/0vBg8eGAvSyJHD4+KLz4xvvvkylgRvvvlyDBr0fpAf663XLm699fw48cTLcj8rowMAAIDFQ4UAAAAAAGCpNH78uLjvvtvirbdejtGjR0WTJs1i4423jN122y/bf/75p8Q++xwarVu3iwXlxx9HxP/+91RsvfVOMa+OP/6g+OijQXPc/+ijr0eVKlViYUrPMmLED3HddXcF+dGgQd24/vozs4ppDzxwZVZFDQAAgEWbUBoAAAAAwFLop59+jOOOOzCmT/819tjjwKhXr0G89dYrcc89t8SWW+4QtWrVjkVd9+4nxJQpk7L1FK778stP47TTLvz/ewsWeiCNBeupp/4de+99QlxxxclRv37dAAAAYNEllAYAAAAAsBS6444bY8yYn+L66++OFVdcORtbf/2N45BDjo2aNWvF4qBFi9VK15977vGoUKFitG27VrDk6tfvkujUaZ94/vm+UbWq0CEAAMCiSigNAAAAAOAfUFxcnFUle+ONl2LYsCHRrFmL2HHHPbP2mdOmTYvLLusdH388KMaPHxtNmqwUnTtvkbXVLFeuXPTr1zdee+2F2GyzbbJ2kd9/PzRWXrllnHDCObHCCk3/8tpTp06Nl19+NguhlQTSSswukPbvf1+ehb7Svp133ju23363MvvTvmeeeSSrVJbuNVUwm7Xl55896+9NnDghevTYKzvPeeddEwUFBfF3nHRS9+wZW7RYPXcP/8mufcYZF8eYMaOjb9+r4v3334zy5cvHOut0jiOPPCkqVPjtz+avvvpCPP/8E/Htt1/FhAnjo1WrttGt2xFlgnAzZ86M2267PnuuiRPH555nq/j112nBgvW///0njjvuoqylJwAAAIumcgEAAAAAwEJ37723ZtXK2rTpkIXJmjZtFp9++mG277//vSvefPOl6NKla5x88nm5OYW57ZdjxowZpcd/992QLJB25JEnZ9XOZsyYHr1795yra3/22Ufxyy+/RLt2Hf9y7tNPPxzTp0+Pnj3Pig4d1o1rr70oPv/8k9L97733ZhagS+GxY489Ixo0aBynnnpE/PjjiLl61lml8NoFF5yarZ9yyvl/O5BW4oMPirLw2F57HRw77NA1G0vvKoXJunTZI7p2PSBef/1/WfiuRKNGK0THjutHjx4nxFFHnRxTp/4c559/chZEK5FahqZPmnfMMadlY++883qwYFWuXDkOP7xrHHDAPfrY5wAAEABJREFUaQEAAMCiSaU0AAAAAICFLIW8HnjgjvjXv3aMww47Phvr1GnT0v2p4tiyy9aNXXfdN9tOFc1md47zzrs26tZdLtveeed94qKLTo9PPvkwVl99zT+9/tixo7NlnTrLxV9J5zriiBOz9Vat2sUTTzwYX3zxSbRsuXo2lp6jTp26cdllfbPtTTbZKg4/fI947LH74+CDj/7LZy0JnqXlXXfdlAXIrrrq9lhmmZqRL99882XunLfFaqu1zrYHDSqKTz8dnIXNtttu12wsvYtLLjkz9t+/e9SosUxWEW3WqmjVq9eIs846PqtKl6q4pYDgww/fHRtttEXueX8LA26wwSYxZMhXMXnypGDBatNm1dx3t1Gcf/5NceqphwYAAACLFpXSAAAAAAAWso8+GpQFl1IFtNlZd93OMXLk8LjoojOiqOjtMtW5SqQ2niWBtKR585bZ8quvPot8WmmlVUrXq1Spmi1T1bAkBc5SiKywcL3SOSlctuqqrUorof3Vs5bo3//tuOuum7OKYyXPkr9naF4aSEsGDXovW6611vqlY2l/apuaAoFJWr/11uviwAN3in/9q2MWSEumTJmcLb/99usYP37cH54rn2E6/twuu2wZNWpUi6eeeiUAAABYtKiUBgAAAACwkE2cOD5b1qpVe7b7N99826wS15tvvhznnNMratasHQcddHRsvPGWczxnqu6VpKDUX0lV2JKxY8fE3/Hzz1OylpvPP/9E9plVw4aNs+VfPWuJqVOnZstq1apHvtWuXafMdkkls/333+EPc0vajqY2oimgdsghx0Zh4bpZZbVTTz2ydN6kSROzZaqgxj/n6KP3iR12OCLatl0tll++QQAAALBoEEoDAAAAAFjIlluufracOHHCbPenamP/+leX7DNlypT4978vy0JSzZqtEiuuuPJsj5kw4bfwV0ng7M+0bLlGVKxYMQYOfDe22WanmF+pKliVKlVi7bU7lbbBLFGpUuVs+VfPWiK1KP3pp5Fx+eXnxBprtM09R51YUEru6Zxzrszuf1YrrLBSDBs2NAsEduvWIzp33ny25yi5v5LKafxzbrjhzOje/Zx47LHrAgAAgEWD9p0AAAAAAAtZaomZKpt9+GH/v5xbrVq12H773bP1WVtzpgplqX1micGDB2TLWdtUzknVqlWjU6fN4o03XorPP/+4zL6SCmBzq1WrdjF69Kho23atMp/VV18z2z8vz3rEESdFhQoV4pJLzowFqXXr9tmycuXKf7jv1BJ13LjfKsg1aNC49Jjft0Vt1GiF7Lm+/vqLMuOp7ScLV6qQdsQRe8a1194dAAAALBpUSgMAAAAAWMhSda7dd98/br31uqhcuUqssUabePvtV7PWld2794pTTjki6tRZLtq3Xzvq1WsQDz10d1StWi2rIFYihdLOPffE2GGH3bNw2p13/jtrM7nyyi3m6h4OPPDIGDTo/TjuuAOzKmfrrLNhfPTRwHj44XviiitumWNFtt/be+9D4vjjD4qbbroyd45OWUDtv/+9Kw499Lgs5PVnz9qjxwnZc5Q8T2rxefzxZ8WZZx4bTz7539h2211iQUiBuY4d188957lx2GHHZ/fy1luvxHffDYnzz782mjRZKbvvZ555JPc91I0hQ76KBx+8Mzt28OCBseqqrbLwXHr3jz12f6y7bufs3T/xxIO5d/pe7vhmwcK11Vad4qmnLoj+/adE+fIBAADAP0woDQAAAADgH9C1a7eYMWNGPPvso/HEEw9kLTX33fewrHVnr15nx0MP9YsHHrgjxoz5KQunXX75f6Jhw/+r3FWuXLlYa6314pprLoixY8dE27aFccIJ58z19evXbxjXX3933HvvLfHuu6/HI4/cm4XC9tjjgLkOpCWtWrXNglw333xlPP74/VG3br0oLFyvTDBrTs86OynYtvHGW8VNN12Re771o0GDRrEgnH76xXH11edn7+/nn3+O5s1bxi677JPtS+8htfb8z3+uibPOOi4LqfXpc03W7vSTTz7Izdg7m7fPPofm3v3orLXq1Kk/ZyG1bbbZOT78cECw8F16aa/o1GmfOPnkygEAAMA/qyAAAAAAgKXSffe1P7xZs80u79ixR9VYQAa/MTOGfV0jOm7TIMiffv36xl133RRPP/3ubPdPnjypTGvP30uhq8XF+PHj5rgvVV5LFc1YPHzZf3xMGTs6Ntl9wf2riTvuuD4effSVbx566L25T1YCAACQdyqlAQAAAAAsYVJbzwED3p3j/kceeS2qVl1gWcS8Sa0ye/Y8eI77U2WzQw89NqBEp06rxHPPvfpzu3btth04cOCTAQAAwD9CKA0AAAAAYAlzyCHHxqRJE+a4f3EIpCXNmq0SF1984xz316vXMOD3tt224oBPP51xf261egAAAPCPEEoDAAAAAFjMbLbZNtG6dbs57m/evGUsCapXrxFt264VMC+qVCmYMXPmzJ6FhYXXFxUV9QgAAAAWunIBAAAAAMBipWHDxsJa8CcGDBiQSux1aNu27doBAADAQieUBgAAAAAALHGmT5++X4UKFe4IAAAAFjqhNAAAAAAAYIkzaNCgz4uLi+/o0KHDEQEAAMBCJZQGAAAAAAAskfr3739+bnFRYWFhtQAAAGChEUoDAAAAAACWWMXFxd1zixsCAACAhUYoDQAAAAAAWGINGDDgztxi1bZt264dAAAALBRCaQAAAAAAwJKuR/ny5a8PAAAAFgqhNAAAAAAAYIlWVFTUv6Cg4Om2bdt2DQAAABY4oTQAAAAAAGBpcGn58uVvDAAAABY4oTQAAAAAAGCJV1RUNL6goODaDh06nBYAAAAsUEJpAAAAAADAUqGoqOiMgoKC01dZZZXKAQAAwAIjlAYAAAAAACxNjq9Zs+blAQAAwAIjlAYAAAAAACw1ioqKbigoKNi6Xbt2KwUAAAALhFAaAAAAAACwVJk5c+YRBQUFxwcAAAALhFAaAAAAAACwVBkwYMDTBQUF63Xo0KEwAAAAyDuhNAAAAAAAYKlTXFx8SkFBwQUBAABA3gmlAQAAAAAAS50BAwa8UFxcXKl9+/adAwAAgLyqEAAAAAAAC9DYEdPiw1fHBLB0G/PD1Fi2XixS/n+1tEtzqxsEAAAAeSOUBgAAAAAsMPWbFkTzib/m1sYF/6yffhobH3zwWQwdOiI6deoQq6zSNGBhqtY898+EJrFIGTBgwFuFhYXj2rdvv3Vu/ekAAAAgL4TSAAAAAIAFpn6TgkUuhLK0+eyzb+KOOx6NAQM+iREjfop69ZaN7hu1ijXXLAigtFraHblVoTQAAIA8EUoDAAAAAFgCff75kLj99odiwIDPYuTI0VFQUBDlypWLihUrRtOmDQP4Tf/+/T9o3779Cx06dNgut/5EAAAA8LcJpQEAAAAALGF69rw4q5D2ww8/ZkG0FEhLiouLY5llqketWjUD+D+535O+ud+Ph3KrQmkAAAB5UC4AAAAAAFiiXHbZiTF69LgskDarFEpbZZWmAZRVVFT0aW7xYWFh4W4BAADA3yaUBgAAAACwBOrb99yYOXNmmbEUUlt11WYB/FFBQcFZxcXFvQMAAIC/TSgNAgAAAACWLBMnTo5evS7JQmgpmDZjxoxsvEaNatGkSYMA/uj/V0v7oEOHDrsHAAAAf4tQGgAAAADAEubUU6+MUaPGZOspmLb11p2jcuVKscwy1WOjjdYOYPamT59+VkFBgWppAAAAf5NQGgAAAADAEuSuux6Pt94aWLrdpEnDOPPM7vHGG/2idu0aAczZBx988FlxcfEg1dIAAAD+HqE0AAAAAIAlxEcffRnXXNOvdLtSpYpx6aUnRJUqlbPtO++8OIA/p1oaAADA3yeUBgAAAACwBJg4cXL06nVJzJgxo3SsZ89u0bx50wDm3v+vlvZK27ZtdwoAAADmi1AaAAAAAMAS4NRTr4xRo8aUbm+88dqxyy5bBjDviouLr65QocK5AQAAwHwRSgMAAAAAWMz16/dEvPXWwNLtRo3qRe/eRwQwfwYMGPBxcXHx54WFhTsGAAAA80woDQAAAABgMfbRR1/G1VffVbpdoUKFuPTSE6J69WoBzL/i4uLeucVZAQAAwDwTSgMAAAAAWExNnDg5evW6JGbMmFE6dswx+8SqqzYL4O8ZMGDAoOLi4mGFhYXbBgAAAPNEKA0AAAAAYDF16qlXxqhRY0q3N9igQ+y5p/wM5MvMmTPPyS3ODAAAAOaJUBoAAAAAwGLonnuejLfeGli6Xb9+3ejT5+gA8mfgwIHv5Rbj2rVrt0UAAAAw14TSAAAAAAAWM59/PiSuuuqu0u3y5cvHxRf3jGWWqR5Afs2YMaN37nfsrAAAAGCuCaUBAAAAACxGJk+eEj17XhzTp08vHevevWu0bt0igPwbOHDgmzNnzvykXbt2GwQAAABzRSgNAAAAAGAxcuaZ18bw4aNKtzt2bB37779jAAtOuXLl7s59zgkAAADmilAaAAAAAMBi4t57n4pXXnmvdLtu3dpxwQXHRUFBQQALTlFR0Uu5RdUOHTqsGwAAAPwloTQAAAAAgMXA558PiSuvvLN0OwXRLrro+Khdu2YAC15xcfG5ud+7MwIAAIC/JJQGAAAAALCImzx5SvTseXFMnz69dOyQQ3aNdu1WD2DhGDBgwNO5ReP27du3DQAAAP6UUBoAAAAAwCLuzDOvjeHDR5Vut2u3Whx88K4BLFyqpQEAAMwdoTQAAAAAgEXYvfc+Fa+88l7pdmrXeeGFx0e5cv68Cwtb//79HyooKGjVpk2bVQMAAIA58lcLAAAAAIBF1OefD4krr7yzzNj55x8Tyy23bAD/mHMrVKigWhoAAMCfEEoDAAAAAFgETZ48JXr2vDimT59eOtat246x9tptAvjnFBUV3Z1bbNC+ffsVAwAAgNkSSgMAAAAAWASdeea1MXz4qNLtVq1WicMP7xrAP2/mzJlnFxQU9AoAAABmSygNAAAAAGARc999T8crr7xXul2jRrW4+OKeUaFChQD+eQMHDry9oKBgtzZt2tQPAAAA/kAoDQAAAABgEfL550PikktuKTN27rlHR4MGywWw6CguLu5TsWLF0wMAAIA/EEoDAAAAAFhETJ48JXr2vLjM2B57bBMbblgYwKKlf//+1+YW3dZYY40aAQAAQBlCaQAAAAAAi4gzz7w2hg8fVbrdsuVKccwx+wSwaErV0qpWrapaGgAAwO8IpQEAAAAALAIeeODZeOWV90q3q1WrGpdeekJUrFgxgEVT//79U2nDXuHftwAAAJTh/yQBAAAAAPzDPv98SFx22W1lxs4558ho3Lh+AIu2VC2tsLBQtTQAAIBZVAgAAAAAYKk1btzXFT/++P7gn/Pzz7/Gaac9F9OnTy8d22yz5lG//pD4+OMhAcy9MWO+ioWtf//+KZQ2Jbd6TgAAAJARSgMAAACApVT58vH+2LFDzst9gn/OrbfGHj/9VFP258AAABAASURBVLBqyXb16jNHtm37xU2DB385M4B5Vq5cvB8L1/Ti4uIrCwsLexUVFV0aAAAAREEAAAAAAPCPKCws7J5bXD/L0MQZM2a0GThw4JAAFhtrrLFGjSpVqrzUv3//jgEAAECUDwAAAAAAFrr27du3LSgoeChm+TvtjBkzug4cOPCdABYro0aNmtaoUaO2jRs3Xmn48OHvBQAAwFKuXAAAAAAAsFClqkoFBQWP5lYrlowVFxdfN3DgwEcDWCxNnTq1T25xegAAACCUBgAAAACwsFWpUuXugoKCFUu2i4uLB+W2jwtgsfXxxx+PyP0uP9OhQ4duAQAAsJQTSgMAAAAAWIg6dOhwZEFBwfYl28XFxZNyny5FRUW/BrBYmz59+rm53+8zAgAAYClXPgAAAAAAWCg6dOjQpqCg4L9R9m+zuw4YMODdABZ7I0eOHNeoUaP1cp8Kw4cP/ygAAACWUiqlAQAAAAAsBO3ataudWzyW+1ScZfia/v37Px7AEmPGjBl9CgoKTg8AAIClmFAaAAAAAMBCUL58+fsKCgpWLNkuLi7+ILfoGcASZdCgQR/lfr+/7tChw/YBAACwlBJKAwAAAABYwNq3b398brFlyXZxcfG43GeHoqKiXwNY4sycOVO1NAAAYKlWPgAAAAAAWGA6dOhQWK5cuftilv9IuKCgoEv/nACWSCNGjPihUaNGHXOf8cOHDx8aAAAASxmV0gAAAAAAFpB27drVzi0ezX0qzDJ8eVFR0XMBLNGKi4v75RbnBgAAwFJIKA0AAAAAYMEoKF++/H0FBQXLlwwUFxcX5ZwUwBJvwIABr+YW5QoLCzsFAADAUkYoDQAAAABgAWjfvv1pucWWJdvFxcXjZsyY0SW3Oj2ApcLMmTNTpbQzAgAAYCkjlAYAAAAAkGft2rXbuKCgoHfJdnFObrvroEGDvg9gqTFw4MDnc4vauX8mdAwAAICliFAaAAAAAEAetW7dukH58uUfLCgoKP37a279vKKioucCWOoUFxefW65cOdXSAACApYpQGgAAAABA/pSrVKnSw7ll3VnGXi4qKjorgKVS//79n8gtmnbo0KFNAAAALCWE0gAAAAAA8qSwsPD8goKC9WYZGjl58uRdc8uZASy1UrW03D8bVEsDAACWGkJpAAAAAAB5UFhYuGVucdIsQ9Nnzpy506effjo6gKXagAED/ptbtG7Tps2qAQAAsBQoCAAg88ADHY6dOTNqBwAAAMyj4cOj1t13R/cZMwoql4ytscbMF7bbruCNAMh55ZVY87vvYpV99omHAwBmo3z5X+/YddcPvw4AWAJUCAAgU758ldNXWWWzuhUrVg8AAMiHu+4aEN99N362+3r0WDdq1aoSwOJv+vSZcc89L8SMGf/3+966dYM44YTOm+dWNw+AnFatIi655NWoX7+wTb16/v4EQFnffPO/qVOm/PR6blUoDYAlglAaAMyiRYtto3r1+gEAAPkwevRHcdFFZ8XyyzcoM37ooWfFyitvHQ0b1gtg8Xfeef8uE0Bt2HC5uPbai6JGDaEToKxdd60fL700OHr3PiAAYFYjRgxIobQAgCVFuQAAAAAAYL4888xr8fDDL5RuV6xYIa688mSBNGC2tttu4ygq+iiGDx8VAPw/9u4Cvon7jeP4U6BocXd3b5HhDmO4w5DhPrS4uw53HTAGA8bQIYPBgBlWHIYMd4diBdr/Pb/+k7XQQgsFKp/363UkuVwul8uF3PW+eR4AABCaEUoDAAAAAAAIgTw8PGTFik1y8uQ5AT6GX3/9S3bu3Cf4z7lzl2XQoGm+xnXv3kzSpUspAOCfli1ry6xZywQAAAAAQjNCaQAAAAAAACHQoUMnZeTIOTJu3AL7uO3bd8vAgVN9TbdgwSr59tufBHgfnp6e0r37N9K588g3Tnf79j1TNezu3ftvnE631b17j9hv//vvRenbd2KIqhz0+PET6dRppDx//sI+7vPPC0u1aqUFAN6kcuUSsnv3Ybl2jRZtAAAAAEKvCAIAAAAAAIBg5ezZS1KrVmf77XjxYku6dCmkefMakitXZjMuR44M8vXX9SVnzoz26fbuPSp//OHma14bN+6SVKmSyofw6NFjWbBgtezYsVfu3n0gJUrkk5Yta0mcOLECPI+yZZtLgQK5ZNCg9vZxs2cvl1mzlsu0af0kb97spiKcBvBepc+l1WZs87lzxzsI5eQU1bzmqlVLSZUqJcXBwcGM1/U6b95K+fPPg6KjdJp27erZ12lw1avXePnllz9eGz9z5kBJlCie1KjRyQQcevduab/v++/XyfjxC2XJkjH+Vu2qWLGNCUQMH97JWn+F7OM1VDZs2ExJnTqZLF8+3owLFy6cDBzYzly+iYbR9LFx4sSUYsXy+jvdzz/vkCtXbsp3340yt7XimG6rzZrVkJCid+8JcunSNftt3Z76928jABAQ+h2m33X8vwEAAAAgtCKUBgAAAAAAEEw1alRFChTIKWfOXJSlSzdI8+b9TRDJxSWrRIwYUb76qqp8Kl5eXtK69SBTJapevQrW5XP59ttV8vffh2TZsnHi6Ogo72LPnsPmJH2rVrVNIM2noUM7mICeTYoUiX3d/9lnOaVx46omaLVhw05r+hly8+YdadGilmlz2rRpX0mTJpkJooUPH07++uuQqf61evUUiRIlsgRnGvLS8JhPWbOmk8iRI0nt2uWsdb7Jep01JX78OOa9WLhwjVSoUOyNbSTv3XtoQmZ79hzxFUrbt++oGX///kNf01esWFzgbdGiNbJr1377bd1+JkzoaT6XABAQVaqUkhkzlsmNG7clQYK4AgAAAAChDaE0AAAAAACAYCplyiQmmKVDpUrFpXr1jjJ16hKZN2+ofGpafaxr18ammlbMmNHNOL3Uql5ubsclX74cEli3bt2Vnj3Hm3CZXxWzsmfPIEmTJvT38XHjxpI8ebKZ6xqg6thxhMydu1IaNqwsq1ZtlRcvXsrs2YMlUiTv4FDlyiXlwQP3YB9IUxEjOtpf26u02s7q1dtMFbgePZrL8uWbzOtq06aOv/PT4NrTp88kV65MJpTmk97WSnwHDpwQvG7//mMyadJ3vsaNGNFJkiVLJAAQGLZqaX37thYAAAAACG3CCQAAAAAAAIK9aNGiirNzFjl16rx9XL58dWTOnBUSGPr4Xr3GS716rlKoUH1p2LCHbN78u69pdJ5163aVI0dOSatWA6VkySZ+zkvbXtoCaSpJkgTm8sGDR+byxYsXcvr0eVNV7W08PT2lR49xJnw1bFhHe8vN91GkiLNZhn//vWjmHy6cg3h4PPc1TYwYTr5uHzx4Qjp1GiFFizaSqlW/NgEvn/xaN66uY6R06Wa+ptPQV+HCDWTs2Pnm9suXL2Xy5MVSp05Xa7kaSvv2Q+X27Xu+HqPvp74XU6d+L6VKNZWlS3+WgHByimZau/7001a5cuWGqZJWt+4XkjBhPH8fY2t1WqSIi2lBefXqTXNb22jqcpUokd/cdnd/ZH9MmzaDzODT4cMnzWvR1/TVV738DLLpup8yZbHUqNHRrKcxY+a99j74Z+3abdKsWT+zrdav392a/3EzXtuE5slTy7QatenXb5IZp++hjT7n+PELzPUtW/40722lSm3N+/v118PkxIl/fT2ff++BbbvQ91Tfd5/bdIMGlazxLgIAgVWtWmnZuXOfCWUDAAAAQGhDKA0AAAAAACCE0JaTAQl4vUn8+LFN28cmTaqZ8FfatCmkX7/JJpjk061b96Rnz3GmfeiAAW0DNG8NNKm0aZObyyFDZkjduq6yePE6fx+j4TMdNLClQa8xY1xfC4q9q/Dhw9ufo1Spz0wQSgNU2p5SQ2KvunPnnqmudvr0BencuZGULJlfRo+eK1u3/uVrulfXTYkS+eTevQdy9Ohp+zTaxlQrkek81PTpS2XBglWSOXMa6dOnpQl+tWkz+LX3U6udabCrV68W1vxzSUDVqfO5qRSnLVWfPfMw7++baOtOpVXptAXoX38dNLf37j1iKvQlTZrA13R+efTosbWeRpl2qT16NDPV/L7/fv1r02lbVx0KFsxlXrvy2frSP3/84SaDBk0TzSf269dakiSJL+3aDbWe76bEjh3TVCb755+z9umPH/9XokaNIidOeI978uSpnD9/xWzvKlmyhNYy5JZu3Zpa719zc79W5tPQnE+vvge27UIDndpG1ed7ljt3ZunQoYEAwLtq2bK2zJq1TAAAAAAgtKF9JwAAAAAAwAem1Z42bfpdokePJn37tpJ3oUGYkyfPS6ZMqeV9xIoVw1R2ssmfP4esW7fdhKh8th/UkNXXX9eXr76qGuB5ayWqbNnSm5aeKnXqpOYyVaok/j5GX9eNG7fNMmjLTX18UNHAUoQIESRNmuSmZeekSb1l8ODpptKVVp4rU6aAdOnylQkyqRUrNou7+2P59tvh1jJ7L7sGlxYtWmNCbTavrhsNZ+nzaNDKFoD6448DpoqchpY0nLZ06Qbr+QrKwIHtzP0uLlmt19tWfv99v68qWxp4mz9/WKBbikaMGFGqVi0pM2cuk5o1y5pt7U1sYbNYsaJLvnzZZffuw6Ziz969RyVv3mxmvG06/9pSrlmzzayLOXMG29eXvve6fm00/KdBNX3tXbt6V9zTKmxnzlw06/pNtOKbBu3mzBlibpcrV9iEHJct22SCYNmypTOfCaXrWEOR1auXsVc/swXWbNtUpkxpzGDj5BTVev9HyYULV+3Lr159DzQsosuq79PGjTvt02lIdOzYbhIuHL/7BfDuatQoY/3/1sKE0+LFiy0AAAAAEFrwFxMAAAAAAIAPrFKlEjJlSl9JlCieCSsFhoa2NGTTu/cE04ayceOAh8T8owGwL7/sJgULfmnaLqpHj568Nl2VKiUloLSqlbYg04pZNo0bV5O9e5e/sbWhVjFLkCCuVKhQTDZu3CVnz17yd9oqVdqb9ow61K7dxd/ptIWlttnUkFm9el+YQJrSKllr1kwRV9cmJjC3atVWadq0rzx44G7u37PniHmPfAaUNGSmFdC0DajvZflv3WjATcN9u3bts4/btm23qaCmr09bXGpoSiur2cSPH0cSJ44vR46c9jVfDcr5FUjTamS2167DyJGzfd2v1b5+/nmHODpGkF9++VMeP379/fRJw2RKw2taDUxfu9q//5gJqdnastqm84tOq6Exn+srZkzfVe7+/feSmYeLSxZf42PEeHNoTte3VrTzWS1O12XWrGnN+lQaNjt58py5rlX2kidPJM7Ome2V0vRSQ5i2trIeHh6mLWe1al9L3ry1TSBNvbrtv/oe6LrR9eEzkKbL8vKlp/XeRxEAeF+tW9eRGTN+EAAAAAAITaiUBgAAAAAA8BFo2EpbIxYrlifAjxkyZLoZlFZ16tz5qzcGvAJi6dKfZezY+aZ9YZEiLiZU9Nln9V6bTqs/aaAnIDQEpi1AtQJb5sxp5V1069bEBNsvT0NgAAAQAElEQVR69Rov3303ylQee9XQoR3sVWS05eSr1q//zQy25deKYS1b1vI1jVYUq1v3CzOsXPmLDB8+SzZs2Cl16pQ31bBs4a9X3bx514TIbPN+dd1oAG3o0Bly9+59U13s5s07Urx4XnPfw4ePzKVWadPBJ30+n/T98Iu2jRw+vJP9tobafNKg4cWL12TChJ7StesYU52sefOa4h9bpTStElekiLOMGjXHhK7u3LlvgmBaIc7ndH55+PCx2S7fxPba3zbdqx4/fmoCmfq6dPDJFjLLnj2DvUKahtK0Cppuf9p+VUNtGkrLnv2/ynu9e080Ac9OnRpZ23wOEwjUdq6vevU90Far9+/7Xg8aAtRgms/tAgDelVaqnD17uVy/flsSJowrAAAAABAaEEoDAAAAAAD4CDp2HCH9+7eRXLkyB/gxjRpVkYIFc5kAUtKkCfwMagXWggWr5bPPckrNmuXM7VcrgAWWhoK6dh0tKVMmMS0tA0uDRzo4OUWTAQPaSqdOI2XOnB9N1ZhXaQgpadKE/s5LX5dWktMAlFbv8iu45lP58kVMKE1DdUqDAM+eeUjv3i1fmzZu3JhvnJcG0HReO3bsM0EsrZ5mq/KVMGE8c9m2bT3JkSODr8cFtFVbxIiOkidPNj/v0xaZM2cuN8E4DS3q6/ruu7UmaOdfG0+tDmcL1iVKFN9UGdP1rtXHtEqYPp+yhcr8okE5DYS9iU6j/KrE9yYxYjiZ969wYWcTLvTJVvkuY8ZU5jOh1dKOH//XbB+6Her9//xzzrTvtLVdvXDhimzfvtu8B6VLFwjoYoi7+yMTEvEpV65M9u3zbdsFAARUq1Z1rP/Lf7D2FdoKAAAAAIQGhNIAAAAAAAA+giZNqvkbKvKPBmwC+5g30fCXVsLSCmk2tlaH70IDba6uY0xVq+nT+0v48OFfu19DS2nTpjBVpd5GA1UVKxaXuXN/lKJFXSRLlnQSGFrhyr/1pS0fNajmM6RlCxtpIEvlyJFR9u07Zj1vWlNBLDA04JU3bzZT7e3+fXdTfcy2PtKmTW6e18PjeZC+nzarV/9qvZZbMmlSL3O7adNqpmLcggWrpH17v4OCd+8+8FW9TNuPartTW3tYXXYN1ul0/tHWpps3/y63bt21h+v0NfqULFlC89pPnTrva/yr0/lFw19aicy/daaBtGzZ0plQmrZYrV37czNe3z99v7VimlZFU7rdqyRJ/qtqpqG1N9HPS/fu35igoo1uQ9qK922BRwAILG0LrdXSrl69SQVGAAAAAKFCOAEAAAAAAMAHpa0Qly7dIB+aVqV68OCR/P77fhOoURrU0tahx4+fMcGwzJnTyI4de2XXrn2mLeKAAVNMZaxDh06aloSBMWzYTNm9+7A0a1bdBIC0PakOtupZQ4bMkLp1XWXx4nUBnqera2OzzNpq0WcYSGnQyPYcOrwadPKProuhQ2dKvXqu5jXrY7dt+9tUZUuWLJFUqFDMTFenzufWuohkgkh79hw266hbtzEyY8YPAXqekiXzy19/HRI3t+NSvHg++3gNMH31VRVZtGiN/PTTFvP83pXMupp2nwGhIS6fr12Ha9duyvPnz2Xu3JWmopiG/1SKFEmkTJmCZpu7d8/vUJkG52LGdLLf1uphzs5ZfC233q8V1fxTqVJxE96bPHmxeR3asnT06Hm+ptHgmIbFNm363QT2dBtbtmyjtX6P+JrO1jLz99/d7MvcokVNOXjwhEyYsNC8Xm2zWr9+d3PdRiu7/f33IdMGVUNySiuoaShP3/esWb3bydoq561a9at5b7WN7aJFa819Bw6c8PP16fuu27eNBvU08KfPH5jtAgACqk2bujJ9+lIBAAAAgNCASmkAAAAAAAAfmIa+Ro3qIh9ahQpFTdhGW4UuWjRSMmdOK3XrlpeuXcdYJ7oHy5Ytc2XYsI7yzTffmtCXhti0gpu2IJw2bak8f/7C3hoxIDRYpCGjwYOn+xrftGl10yYxdeqk5naqVEkCPE9t4zl4cHvr8UNMGKlHj+b2+/r2neRrWg1iTZjQ663z1DDenDmDrfdgjsyevcKEp1KnTmaqsenr1/dHaWWw+fOHmdfj6jpWIkeOaFpCatgsILRV5IgRs00QS5fNp8aNq4nmBLV9qj5/ihSJpUqVEr6qlb2JVvpq3XqQr3EdOjQwQSutkvbNN9183adBQa1iNm/eSunSpfFr89Pgl8+qcVqN7NWKZNpC8969h+IfvX/KlD7mNZct28K0Vh04sK00b97f13QtW9aS27fvWdvcBHny5JnUrl1OqlcvLW5u/4XBtEpdzpyZzHuuGjSoZG5rVTIdp0E2bWNboEBO897ZaBBNA34+27VmzJhaliz52YzT7UlpJbsJE3qaAF3nzqPMfZMn9zahs0OH/pH69Sv6WmYNJGrFPp/0eUeNmhfo7QIAAkpD0rNmLZNLl66bSpMAAAAAEJK9vW8CAABhxMqVBW+VLTsubrRoCQQAAAAICi1bDpABA9qasM6r4zV4lSgR7bmA4ObSpWtSr143U+HQpkWLWtKqVW0BgA9Nq0JqxdOhQzsKACBs2bq1173bt0/WqlPHbYsAABAK0L4TAAAAAAAAACxPnz4zbV19BtLy5ctuqr0BwMdQvnwROXr0tFy4cFUAAAAAICQjlAYAAAAAAAAA4t0i9ty5y/bbyZIlktGju5oWsADwsXz9dX1ZtmyDAAAAAEBIRigNAAAAAAAAQJg3d+6Psn37bvvtyJEjyYQJPcXJKZoAwMdUsuRnsmfPETl9+oIAAAAAQEhFKA0AAAAAAABAmLZ79yGZPn2pr3FDh3aQVKmSCgB8Cm3b1pNp05YIAAAAAIRUEQQAAAAAAAAfRIYMqWTQoGl+3hcxoqMA+PQuXbom3bt/42tco0ZVpHjxfAIAn0qxYnll3ryVcuTIKcmWLb0AAAAAQEhDKA0AAAAAAOADcXVtIgCCr6dPn0nHjiPE3f2xfVzevNmkffsvBQA+NVu1tGnT+gsAAAAAhDS07wQAAAAAAAAQJvXtO0nOn79iv50wYTwZM8ZVwoXjz6YAPr38+XPIy5cvZd++owIAAAAAIQ1/XQEAAAAAAAAQ5syZs0K2b99tvx0pUkSZOLGnODlFEwAILtq2/VKmTv1eAAAAACCkIZQGAAAAAAAAIEz5/ff9MmPGD77GDRvWUdKlSykAEJzkzJlRokd3kl279gkAAAAAhCSE0gAAAAAAAACEGefOXZaePcf7GtesWQ0pXjyfAEBw1K5dPZk6dYkAAAAAQEhCKA0AAAAAAABAmODu/kg6dhwhT548tY8rWjSPtG5dRwAguMqQIZWkSJFYtmz5UwAAAAAgpCCUBgAAAAAAACDU8/T0lG7dxsrly9ft41KnTibDh3cSBwcHAYDgrH37+rJhw04BAAAAgJCCUBoAAAAAAACAUE9b3+3Zc8R+O1asGDJ5cm+JHDmSAEBwlzx5IokTJ6asXPmLAAAAAEBIQCgNAAAAAAAAQKi2ceNOWbBglf12hAgRZOLEXpIoUXwBgJCiY8eG1v9diwQAAAAAQgJCaQAAAAAAAABCrYMHT0jfvpN8jevbt5VkzZpOACAkcXKKKnXqlJe5c38UAAAAAAjuCKUBAAAAAAAACJWuX78lnTqN9DWuYcPKUrFicQGAkKht23oye/YKef78uQAAAABAcBZBAABAqHBir5c8uCUA/BDe2ut1Ke0gAAAACDuePHkq7doNlYcPH9nH5c+fQzp0aCAAEJJ16tRQJkxYJN26NRUAAAAACK4IpQEAEEqc2G19sUeKJtHjOAqA/7x86SWn9t4Vl9LhBQAAAGGDp6enuLqOkXPnLtvHpUqVVMaO7SYODvxYAUDIVrfuF/LFF62kUaMqkjBhXAEAAACA4IhQGgAAoUiqHNElcZqoAuA/Lzw8TSgNAAAAYcf48Qvk778P2W/HihVDpk7tK1GiRBYACA06dmwkEyculOHDOwsAAAAABEfhBAAAAAAAAABCiTVrfpUlS36233Z0jCCTJvWShAnjCQCEFuXKFZLz56/KiRP/CgAAAAAER4TSAAAAAAAAAIQK+/YdlaFDZ/oaN3RoR8mSJZ0AQGjTpctX8t13awUAAAAAgiNCaQAAAAAAAABCvIsXr0qXLqPF09PTPq5p0+pSqtRnAgChkYtLVnF3fyw7d+4TAAAAAAhuCKUBAAAAAAAACNHu3XsgbdoMlkePHtvHFS7sbI2rKwAQmrm6NpWxY+cJAAAAAAQ3hNIAAAAAAAAAhFjPnz+X9u2HybVrt+zjMmVKIyNHdhEHBwcBgNAsWbKEUriwiyxd+rMAAAAAQHBCKA0AAAAAAABAiOTl5SW9ek2QEyf+tY+LHz+OTJnSRyJHjiQAEBZ066bV0uYLAAAAAAQnhNIAAAAAAAAAhEiTJy+W7dt3229HixZVpk/vL7FixRAACEu6dm1MMA0AAABAsEIoDQAAAAAAAECIs27ddlm4cLX9doQIEWT8+B6SKlVSAYCwpl69CrJjx165fPm6AAAAAEBwQCgNAAAAAAAAQIjy99+HZPDg6b7GDR7cXpydswgAhFWurk2olgYAAAAg2CCUBgAAAAAAACDEOHfusnTtOlo8PT3t45o2rS5lyxYSAAjLihbNI0+fPpPduw8LAAAAAHxqhNIAAAAAAAAAhAg3b96R1q0HmdCFTfHi+aRt23oCABDp1q2pTJ++RAAAAADgUyOUBgAAAAAAACDYe/TosQmk3bp11z4uW7b0MmJEJwEAeEuTJrlkzJhali/fJAAAAADwKRFKAwAAAAAAABCsPX/+XDp2HCHnz1+xj0uWLJFMmtRbHB0dBQDwn549W8iYMfPk5cuXAgAAAACfSgQBAAAAEKw9f+4g9+5FFgR/Tk7PJUqUFwIAAIKOl5eX9OgxTg4cOGEfFzNmdJkxo7/EiOEkAIDX9enTUoYNmyX9+7cRAAAAAPgUqJQGAAAAAAAAINgaPXqu7Nix1347cuRIMnVqX0mUKL4AAPxWpUopOX36vBw9eloAAAAA4FMglAYAAAAAAAAgWFqwYJUsX77JfjtcuHAyfnwPyZQpjQAA3qx375YyfPgsAQAAAIBPgVAaAAD4KHbt+lX++munAAAAAEBAbNnyp0yevNjXuIED20nevNkFAPB2GuDNkiWtrFz5iwAAAADAxxZBAAAAPjBPT08ZMqS7ub5p095APXbduhVy69YNady4rQAAAAAIG/bsOSx9+kz0Na59+y/liy+KCgAg4Pr0aSV58tSS6tXLCAAAAAB8TITSAABAkBg+vJccP35YFi1a99p92mLH1XWguQysnTu3BnjaLl2aydGjB/29f/XqXRI5cmT5EI4cOSCjR/eTJ08ey/LlAV9mXW+//fb6L5ZHj54pCRIkkubNa0jZspWlY8fe9vtWrvxeZs0aL9OnL5HUqdO9cR45c7rYb//99y5ZtWqJHDt2UKJHjylp02a05t9RkidPeK9OaQAAEABJREFUac1rrGzcuMqsI59+/vknmThxmMyevVxu3rwuvXu3F//UqFFfWrbsbIKEkyePfO3+Bg1aSsOGLQXv7sKFi7J06Q+yf7+buZ08eXJp3LiRZM2aJcDz0JDo5ctXJHHiRBIhgv+HA+vX/yxTpkx7bXyDBvWlfv16Elw8f/5crl69JilSJJdPQdfTnDnzxMXFWfr27S0AAOD9HT16Wjp3HiUvX760j6tSpaS131NNAACB16uXtvGcaR3TtxIAAAAA+FgIpQEAgI+iTJmK8qG1adNNHj92N9d/+OFbOX36hPTpYwtHOXyQQNqzZ89kwYJp8uOPi838I0aMJIEVO3Yc6w/Ew32Ny5gxq5lf5cq1Zc2aZdKgQQuJGze+CeAsX75QSpeuYAJpb5uHzfffz7WWc7qUKPG59Ogx1ATMli1bINu2bZBGjVpLQKRPn1lGj55hrt+5c0tGjuwrNWo0kPz5C5txiRIl9TV9z55DJU6cePbbSZOmELy7f/89K126uErKlCnlq68aSvjw4U04bejQ4TJ//pwAb9+bNm2WSZOmyOLFC633J85bp+/e3dXXdEmTJpHgZPz4iXLq1GmZPXuGfEy3bt2SceMmiJvbAYkUKfCfewAA4Lfz569Iu3ZD5OnTZ/ZxRYvmMZV+AADvpkaNMtbfDMZbfyc5L+nSpRQAAAAA+BgIpQEAgFAjffpM9uubN6+VCBEcJWfOPPK+rl+/KitXLjZVxRwdHX3dp8EuDY21a9ddrl27LL/8si7Q83d0jOjvcmp1sY0bV8uSJfOkffsesnbtcnF3fyBffdUmwPO4cuWSLF482wTSNChmU7JkeYkWzUkCKkaMmPbnuHr1srlMliylv8+bKVN2SZw4qSBobNy4SV68eCFjxoyUiBEjmnFly5axtgf3D1YBUGXOnEkSJUok8G3MmHFy6dIlGTVqhMyePVcAAMD7u3btprRqNdDav3lsH5crVybr+7bLO1VdBgD8p1mzGtKnzwT54YdxAgAAAAAfA6E0AADwUfTo4R2iGjVqurk8fNhNXF1byNixs2X+/Cly5sw/kiJFGmnRopPkyOHs73xWrFgk8+ZNkTFjZknWrDklMJ4+fSpTp46SixfPydmzp0wVLw1qafDLdpLLw8NDli6dJzt2bDHTqezZc1v3h5cbN65J0qS+WwR+8UV1KV68nGmBqS01fdIAkc4jVaq04uDgIO9CQ2P16ze31tFUqVmzoamSVqVKXYkfP2GA57FlyzqzLA0b+q4uET16DEHIoW03dTvVbdQWSlNOTr6DhceOHbdOMiyzPmNHJFasWFK9elWpWLGCua9p0xZy9epVc71+/UbmcvXqlb7mF1BdunST69evy4IF80wbUK0cpvOvXLmSNG/e9K3LYrNz5y5Zt+5n+eeffyRx4sRSsGAB0x708ePHUqtWXWnfvq1UqPCFmfb06TPy9dcdZcCAfpI2bRpp1KiJfT7ly1eUTJkyyfjxYwP83O+jRYtmkihRwtfWPwAAeDd37tyTVq0GWfsUd+3j0qdPKRMn9nrthyEAgMBLly6FFCrkbB3DrZKvvqoqAAAAAPCh8RNDAADwSQ0a1FVKl64os2YtN5W49La2qPTL0aMHTSCtZcvOgQ6kKa0mpS0oK1SoIb17j5SyZSubtpZbt/5sn2bAgM6mMpmr60CZMWOpqQIWO3Zc07by1UCaihs3ngmk+WX8+CHSunVd09rzfVSuXMcsQ48ercXD45nUrdskUI8/cuSACeD5tfwIOYoUKWw+G3369JdDhw7Ly5cvX5vm3r170r//QDl37rwJTRUuXEimTZshu3b9bu7XVpzVq1cz13v37iljxox6p0Ca6ty5o3m+VavWmNvz5n1rwl8NG9YP0LKoo0ePyfDhIyVatKjSrVtXKVDgM2t7PWoCeG+jzzVy5HDJnTuXxI8f31zv2PHrAD/3q7p27W6Cba8O+/bt93P6dOnSEkgDACCIPHz4yNpvHiyXL1+3j0uaNKFMn97f7CcAAIJGhw4NZOnSDXLjxm0BAAAAgA+NSmkAAOCTatPGVUqV8q6C9PnnVWXv3j/l2rUr9qCXrcLY7du3ZMiQblKwYHGpWrWuvKvKlWvbr+fPX1h+/32b9Zx/SJkyFeXixfOyf//fpk1mpkzZzDT6XIMGuUrt2id8tQcNiBQpUpvL5MlTyfvQ0JCum0WLZkrFijXFySl6oB5/9+5tE0pDyJYzZw7rMzBIxo+fKD169JKoUaNK0aJFpGXL5hIlShQzzfr1G+TRo0fWNN9Y210yM+7JkyeyYsVKE8zKlCmjnD171ozPmjWLtV3EkXel869atYosWbLUtPjctm279O3bWyJFihSgZVH62GTJkkm/fn3MZ71QoYIBfn6tmKLrZNOmzXLz5i1z3SYgz/2qNm1amce8Kk2a1AIAAD6cp0+fSbt2Q+Tffy/ax8WLF1tmzhwgsWJR2RcAgtqQIV9bx2CTrf9nBwoAAAAAfEiE0gAAwCeVIEFi+/WIEb3DLE+fPvE1jVaE0kCak1MMcXUdJO/jxIkjptra6dMn5NEjdzMuTpy45tLLy7s6U+TIUezTR4vmHQB7/NhdAqtOncZmeBttC1quXB77bQ2eff11T/ttrRr1668/mxDOjh2/SLNmHUwgKTDz+BQaN65iv54yZRqZNWuZfCqenl7v/fxOTlHF3f2xuR4lSmR58uSp/b7o0fU+7+1Ww1XRo0eztpmnpt1m+PA6hBfNV+p9elvHR40aWV68eCkRIoQ39+tllCj6GXCw3usIpiVmxIg6OFq3o0mkSEnExcVZ5s+fIxs2bJRt236TjRs3Wdv0PzJmzEhTtevAgYPWZyqBPYilMmbMIOvX/2xauOo8A6tJk+b26ylSpLBOXEyz39aqaL/9tkP69OknefK4+AqVvW1ZdF24uR2wttuy79ze1j/vsh608hkAAPi49Hu5Y8cRcuzYGfu4mDGjm6BEokTxBQAQ9PLkySY//7xDVq/+VapUKSkAAAAA8KEQSgMAACHCs2dPTZDkXUI1NidPHpeuXZtL+fLVpFWrLpI2bQbp0qWZ/X6tbJYuXUZZu3a5FClS2oTAfvzxO1NlLGPGbPKhxI4dR3r1Gm6/HSeO7xNwv/yyTi5fviiDB08w7U1/+ul7qV+/eYDnoa0/L106Lx9bz55D7RXaIkWKLJ+al5e8Fy9rBrZ5+Lxum/fLl572+/QE66NHj02gUMc7OIQzrTf1Pr2t42PHji7Xr98xwTQNXupl/Pix5cKFq+bxz5+/EA+PFxI3bkzr8ZGkTZuvzeOtZ5BChYpI0aLFrG1ji8yfP9/aZn+Wzz8vJw8fPpQbN26YtpOvunz5iiRMmNDMW+mlPq8GwmyDX7Tlp62imq0Kmo22xM2SJbPs3LlLnJ2dfd2nVcf8W5bbt29LtGjRzHqIHj1wlf8C4m3PrevhVdq+89ixY6+NHzp0sAkDAgCAoKX7Id27fyP79h21j4saNYpp2ZkyZRIBAHw4/fu3lc8+qydffFHE/O0DAAAAAD4EQmkAACDY0ypSPXsOkzZt6snChTOkadP28i5WrlxswlEtW3Y2LTH90rv3SGnRoqZUqVLY3I4bN771x9oxJnzzoTg6RpScOfP4eZ+erNO2nYUKlTDtRkuWLG+CclWq1PHVxvNN88icObscPLhXLl26IMmSpfBzmujRY8rTp09fqyL16NFDc2mrGBcYmTJll8SJk0pwEC6cg7RqVVtCqufPHeTevde3wUqVvjChtAcP7kuMGE6SIEF8a1oPadu2jY/gnHd6LmbMWCb49uKFd3hOK7lFifLUhN+8p/Wyh9O0UtuTJ8/MdClTppJEiRKa6m66HjVc5309nBw5ctQE0goU+Ey++26xFC9eVGLHjm0eFz9+PHn27Jl06PD651VDbnriQ0NufrXMfF9ve26/0L4TAICPR/dxe/eeIDt27LWP0+qwkyf3lgwZUgkA4MMbOrSD9O07SUaN6ioAAAAA8CEQSgMAACGCtn+sX7+FCWgVLlzSOlmVRQLr3r07pnKXLZD2+PEjuXz5gmTMmNU+zZo1P0i2bLll9OgZ8r404HXx4jlJlSrtO7cn3Lhxtdy8ed36Y/Ekc7tu3aayZct6WbZsQYDDeaVKfSFLl86XBQummXCfhvyUhpB0HUSL5iTJk6cy444ePeAr3Hbo0H5JkiSZxI0bT/BpaZvOZMmSmjadNrdu3TaXOl7f1yxZssjhw0dM9bIoUaL4OZ9o0bzHaztSbTPqky2cpoO2DlXablRpoE23Y92utR2qh4eHjBs3QQoWLCitW7eSNm3ayrRpM6Vz544msJYhQwZr+zls2mJqVTS/ZM2axUzjF9vnVJ/X5s6dO69Np69bT2z7lDlzZjPfDBnS+7seXkX7TgAAPg6tlKqBtK1b/7KP0+/zceN6WPuhmQQA8HGULl1Adu7cJ7//7iaFCuUWAAAAAAhqhNIAAECQefTI3VQy86lQoZKmTea78vLRI7Fevaaya9dWGTGit8yY8cNrrQTfJl26TOLmtls2b15rglgbNvxkqoOdO3fm/5WmYsqdO7fkypWL8ttvv0isWLElalQnE4jzr7Lam4wfP8QEyFq06CQ1azbwdzqtbKWVzHxKnDiZabu5ZMlcyZevsAm2Ka10VqxYGVm9eqnUqNHAVL960zwSJEhk2pJqu8/Fi+fI1auXpEqVuhIlSlRrHj+YSnDaZlMrsWkwbciQ7lKrViNJmjSF7Njxi+zevctUinsXJ04clhs3rtpvazW2NGnSC97NhAmT5MmTJ9KwYX2JHz++uLu7y9y58633ObGUKlXSTFO5ckXrfV0jQ4cOl9q1a5lqYZs2bba24ZTSqJH3NpgmTRpzuXnzFkmfPp2ZV6pUKc04n208beHFf//9V+7du2dfjhgxYkjq1Knk+++XmlaYo0ePkDhxYlnbWD2ZNWuOlClTSrJkyWqd4Cgta9euk0GDhkrFihVNhbXffvvN2h6Ty5dffmmqrtWpU1t69OglgwcPNa/h1KnTcvToMeszPtR85pIlS2bdPiqVKlWwluOszJ4997X1kjp1auuk9q/WiZQ/TGAuX768AVoPAADg49N9+/79J/sKpGmYffTorvLZZzkFAPBx9evXxvp7wJfy998/CAAAAAAENUJpAAAgyGgoTYNPPmXOnOO9Qmk+6QkrWxvPGTO+kY4dewfq8Q0atJQnTx7LnDkTJXz4CFK0aGlp1aqLTJo0Qi5cOCvZsuUygax+/TrK8OG97I/TANuIEVN9VVQLCA2DKVsVMv/cvXtHundv7Wtc8+YdTKtRrZI2YMA3vu6rV6+ZbN++WZYunWeW/03z0NejGjVqLenTZ5ZVq5bKlCkjTRhPK6LpeKUtO0eNmi5z506WtWuXm+fVUF6vXsNNYO1djBzZ19dtbT86ePAEwbsZO3aUTJs2w/qMLTFhsBQpUlgnb/NL7do17e1lo0aNKuPHjxh0PkQAABAASURBVLWGSSbopcHNTJkySuHChezz0YpgrVq1lB9+WGbCZo0aNbSH0vwyevRYX7c19NW6dUtZsmSpVKtW1YTaVOXKlazta41ZxjlzZppKbBMmfGOWZeLEiWZZMmbMYJZFA2laAU1bg7q6ulrL8oO1/Y2RJEmSSNmyZcTD47mpotKtWxeZOnWGVKhQ2dzXo0c363Pf2dfyaGDtwoULMmbMN+YxAwb0ExcX57euBwAA8PENGTJdNm7cZb+tYfjhwztJsWJ5BQDw8UWIEN76f7iz9feEsdaxn6sAAAAAQFB6tz5SAACEQitXFrxVtuy4uNGiJZCQaNU0L0mXN5EkThNVEDS0ksOlSxdk1Kg+pj3g9OlLBCHPCw9PWTXxX2k1MryEVM+fO8i9e5ElNNNA2cuXnuaz9uqlnijRk9ZavU2va0tRva5B1eDGyem5RInyQgAAgG8jR86WFSs2+xo3ZEgHKV++iAAAPi2tYpk/fw6pUKGYAAA+na1be927fftkrTp13LYIAAChAJXSAAAA/k8rhGkrz6+/7mluawgmefKUkjFjNvnjj+0C4MPRgJkOjo6vH6J4B9a8Q2paYe3ZMw9z28EhnGi3Ue+gWgTrMpyp+mdrQQoAAIKHb76Z/1ogTVvGEUgDgOBh8OCvpVixRqZypVa9BgAAAICgQCgNAADg/2LGjC2bNq2WTJmySYIEicy4a9euyLZtG6Vo0TIC4NP4L7Dme7xWM9RwmgbV9PLxYw9zXUNqSi81pGarsAYAAD6+CRMWypIlP/sap4G0KlVKCgAg+Bg3rod07TpKZs4cJAAAAAAQFAilAQAA/F/RoqXl8uUL1h9gx8nDhw8katRokipVWmncuK188UV1ARC8aEU0DZ3p4JOG1V68eGECah4ez+Xly6fmeqRIEc39trCarS0oAAD4MEaPnivLlm30Na5nz+YE0gAgGHJxySoZMqSS779fL19+WUEAAAAA4H0RSgMAAPChXr2mZgAQcmnQzNHR0Qw+2aqqaWDt8eMn5tLWMtS7mhpBNQAAgopfgbRu3ZpKzZrlBAAQPHXt2kQqV24nxYrlkaRJEwoAAAAAvI9wAgAAAABhgAbPtFpatGhRJWbM6BI3bmyJESO6RIzoKJ6eXiaodufOPbl79748evREnjx5ZoJrAAAg4LRi6dChM14LpPXp00rq1CkvAIDgbcKEXjJlyvcCAAAAAO+LUBoAAACAMCt8+HASMaIG1aL4CKo5iaNjePH0fCnu7o/l1q27cu/eA3n06LE8e+YhL196CgAAeJ0G0gYOnCqrVm31NX7gwHZSrVppAQAEf2nSJJM8ebLK8OGzBAAAAADeB+07AQAAgGDO0dFL4sd/IvjYtI2noxmOHTsjR46cFTe343L48El58MBdsmfPIDlyZLQG70utuAYAQFilgbQ+fSbK5s2/+xqvgbSKFYsLACDkqFGjrPTtO1E2bNgp5csXEQAAAAB4F4TSAAAAAOAtsmRJawZblZd79x6acNqRI6dk9uwVcujQP5ImTXLJmTOjuLhkkaxZ00uiRPEEAICwQNtd9+o1XrZt220fFy5cOBky5GspV66wAABCnqFDO0rFim0kV65MkjhxfAEAAACAwCKUBgAAAACBFCtWdClSxMUMNidO/CsHD/4jf/11UMaNWyBaaS137kzWkNkaspg2OAAAhDZPnjyVzp1Hyd69R+zjNJA2alQXKVEivwAAQq45c4ZIs2Z9Zf36GQIAAAAAgUUoDQAAAACCQKZMacxgc+3aTXFzO2Fafu7bd1T+/PPg/wNqmU01tSxZ0gkAACHZvXsPpF27ofLPP2ft48KHDy8jR3YmkAYAoYBWf+7QoYH07j1Bhg/vJAAAAAAQGITSAAAAAOADSJQovpQvr0MRc/vBA3cTUNNh2rSlJqimFdQ0oObsnMWE1QAACCk0fN269WC5dOmafVzEiI4yfnxPyZ8/hwAAQgdtw7x//3FZsWKT1KxZTgAAAAAgoAilAQAAAMBHECOGkxQrltcMysPjubi5HZN9+47JzJk/mEsXl6ySJ09WyZs3u+TMmVEAAAiOzp27LK1bD5Jbt+7axzk5RZVp0/pRCRQAQqFevVpIz57jJFeuTJIuXUoBAAAAgIAglAYAAAAAn4BWk8mfP6cZlKenp6metnfvUfnhh5+lRYv+JqCWJ082yZcvu2TLll4AAPjU9u49Iq6uY8Td/bF9XNy4sWTmzIGSKlVSAQCETiNHdpFixRrJ+vUzTBAZAAAAAN6GUBoAAAAABAPhwoUzFdJ0UEOGvDQBNT35v3DhGtm5c68JqGmltSxZ0pohoKpUaSeTJvWSlCmTCQAA72rduu0yePB0E6S2SZkyiamQljBhPAEAhG6rV0+xji3ay9at8wQAAAAA3oZQGgAAAAAEQ+HDh5f8+XOYQWm7Tw2o/fPPORkxYpacO3dF8ubNZoJqWlEtQ4ZU/s7rwoWr4ur6jXTr1kTy5cshAAAE1uTJi2XBglW+xmXOnEamT+8vTk7RBAAQ+sWKFUMmTOgpjRv3lm+/HS4AAAAA8CaE0gAAAAAgBNB2nwUL5jZDkybV5PHjJ7JnzxETVBswYJtcv37b3u5Tw2qpU/9XFc3BwUHOnr0kQ4ZMl6ZNq0u1amUEAICAePbMQ/r2nSjbtu32Nb5wYWcZNaqrRIoUUQAAYUf27BmkTp3y5rth6NCOAgAAAAD+IZQGAAAAACFQ1KhRTCtPHdT9+w/t7T6XLdsoDx64m5Da338fNq1B1dWrt2TatKVy+fJ1ad++gQAA8Cb37j2wvi+GyYkT//oa36BBJenYsaEJPQMAwp7y5YvIxYvXZObMH6RVqzoCAAAAAH4hlAYAAAAAoUDMmNGlVKnPzKBu375nQmq//PKHr+nu3n0gS5dulFu37snAge0FAAC/HDlySrp1Gys3b96xj9OQc69eLaRatdICAAjbWrasZVo76/FGmTIFBQAAAABeRSgNAAAAAEKIFx4i+3/1CuDUMSW2FJQcyS76Wcnm8mGRni03SfXqZQVA8JM+t4PETijAJ7F06c8yYcIiefHihX1clCiRZfz4HqZNNAAA6uuv60vv3uPF09NLypUrJAi8p4+85NBOARBCZMorEiMu1YIBAAgoQmkAAAAAEEK8eO4l+371kiwFYgf4MY0atXrj/U+eCIBg5sKxBxIvqafETsjJDnxcjx8/kQEDpsi2bbt9jU+UKJ5MntxHUqdOJgAA+DR8eGdxdR0jESNGkBIl8gsC54m7gxzc4SUZ8sYSAMHb2cP3JXEaDaUJAAAIIEJpAACEIucOP5Rbl54KgP94vgxoVSkgZHB0FMlWNI4ACL3u3dC06DMBPqazZy9Jly6j5OLFa77G58uXXUaM6GzaRAMA4JexY7tJx44jrGOVCFK4sIsgcCJFDccxHhAC3Lz0yPr3hQAAgIAjlAYAQCiRKZ/Ig1uPBO/v3LnL8vvv+01FiFKlCghCvjylwwkAAAD8tnHjThkyZIY8e+ZhH6etn1u1qi3NmtXwsw00AAA+TZzYS9q2HSyOjo6SP38OAQAAAABCaQAAhBKZ8nCi6H15eXnJ4MHTTLuihw8fSe1sn0u+zwsKAAAAEBp5eHjImDHz5aeftvgaHytWDBk1qou4uGQVAAACatq0/tb3xxy5cOGq1KpVTgAAAACEbYTSAAAALNu375Zx476VK1dumtsaUIsaNbIAAAAAodHx42ekb99Jcv78FV/jc+TIKKNHd5V48WILAACB1aNHc+nQYZhEjBhBqlQpJQAAAADCLkJpAAAgzOvff7Ls3LnPVEez0RZFTk7RBAAAAAhNnj9/LjNnLpOFC9eIp6enr/saNqws7dt/KeHDhxcAAN7VpEl9ZPDg6XLz5l1p3rymAAAAAAibwgkAAEAYVr58K1m7dpuvQJpNrFhOAgAAAIQWWh2tbl1X+fbbVb4CaU5OUWXixF7SsWNDAmkAgCDRv38bef78hQwfPlMAAAAAhE2E0gAAQJi2YcNMiR075mvjw4ULJ1Gi0L4TAAAAIZ9WR5s4cZF89VXv19p15suXXZYvHy+FCjkLAABBqU2bupIxYxrp3HmkAAAAAAh7CKUBAIAw79df50uyZAnFy8vLPi5SJEdriCgAAABASHbkyClTHW3RojWvVUfTKjbTpvWX+PHjCAAAH0KNGmWkWrXS0qrVQHF3fyQAAAAAwo4IAgAAAClePJ/EjRtLli79Wa5evSmOjhHMAAAAAIREz555yPTpS2Xx4nW+fnyhChbMLf36tSaMBgD4KIoWzSMpUiSWChXayogRncz3EAAAAIDQjzOtAAAgzLt+/bZs3vy7/PzzTGnYsLIZV65ccylc2EUAAACAkEQDaBs37pJp05aYH1v4FD16NHF1bSIVKhQTAAA+plSpkspvvy2Qr78eJocOnZTWresIAAAAgNCN9p0AACDMGzNmnnTr1tTXuE2b5ggAAAAQkuzbd1Tq1+8u/fpNei2QplVqVqyYQCANAPBJTZ7cR8KHDyft2g0RAAAAAKEbldIAAECYpifuHj50lxIl8gsAAAAQEp09e0nGj18of/zh9tp9sWLFEFfXxvL550UEAIDgoEWLWvLXXwelUaOe0rJlLSrVAwAAAKEUoTQAABCmaZW0IUM6CAAAABDS3L59T6ZO/V7Wrt1u2nb65OgYQWrVKifNm9eUGDGcBACA4OSzz3JK7tyZpHv3cfLrr39L//5tBQAAAEDoQigNAACEWatXb5UsWdJJ+vQpBQAAAAgpzp27LN99t1Z+/nmHeHg8f+3+zz8vLO3bfymJEsUXAACCq0iRIsnEib2sv8/8KsWKfSVjxrhKvnzZBQAAAEDoQCgNAACEWWPGzJdffpkjAAAAYY0W1bp1K4ogeHN09JRYsZ7Zb2urs8WL18mffx7wc3pn5yzStWtjyZgxtQAAPqzbt6OIp6cgCBQsWEEKFPhCHjxwl3PnRKJFi2yNdZDgIH78JwIAAADg3RBKAwAAYdKUKYulWbMaEiVKZAEAAACCqxcvXsiGDTtNGO306Qt+TpMuXQrp0KGBdVI/twAAEBI5ODhIzJjR5dkzD7l1655EixaFv9kAAAAAIRyhNAAAEObcunVX1q7dLps2zRYAAAAgOPLy8pJLl65J167d5fbte35OkyBBXGnbtq5UrFhcAAAIDSJFimiGR4+eyJ0798TJKapEjBhRAAAAAIQ8hNIAAECYM3bsfHF1bSIAAIRVp06dkJMnj0q5clUkQgT+NICw4/nz57J58y+SOXNmSZMmeLa41GV8+vSZPHv23FRG8yuQlj17Bqld+3MpXfozcXR0FAAAQhvvSmmRxN39sTx54mGuR4zId97Hdvv2TdmxY4sULVpG4saNJwAAAEBghBMAAIAw5MCBE3Lz5h0pU6agAABCt/Xrf5QLF84KXjdr1jiZNGmEHD16UICw5Nix4zJlyjSZOTN4Vcz19PSUx4+1Isx9uX+A/nS4AAAQAElEQVTf3QTSXqVVY6pUKSlLl46V+fOHSfnyRQikAQBCtXDhwkmMGE4SLVpkE9i+e/eBae8ZVJYv/1F++GG5wH96TDVjxjfy888rA/W469evyujR/eXs2dMS1v3xx3YZO3agBLXp08fKr79uEAAAgOCMn0MDAIAwZcyYedKvX2sBALwbDXktWTJP9u37UxwcHCR58lTSuHE7yZYtl32aGzeuScSIkSRWrNjyKX377TQpU6aitGzZ2c/79bW0aFHLfjtOnHiSOnU6+fLL5r5ez8fic3kiRYok8eIlkHTpMknDhq2t9ZxSglKjRm3kxInDkjVrTvnQ9u37S3r3bu/v/TVq1Dfv0bp1K2Ty5JFmnJ6ATJgwsfU+5JYmTdpJ3LjxfT3m5s3r1gnEb2X37l1y//5dSZYspVSsWEvKl69qn6Zu3bLi4lJAunUb5OuxPXq0sU5qPpGJE7+1jzt+/LCsWLFI3Nx2S8yYsaRmzYZSoUINCSsePHggS5cuk7//3i137tyRDBkyyBdffC7FihX1Nd369T+bQJeKFi2atY3GE2fn3NZnpq44OTnZp7tw4aK0atXGXA8fPrwkSJDA+mylkkqVKkquXL63uZcvX1onOTfI5s1b5Pz589b7ntB637Naj28hkSNHfm1ZA7oM/smSJbM0bdrEXH4qN27ckG++GS+HDh22LsdK4sRJZPbs2bJt27bXpi1UqJC1fSeytsmyJpAWPXo0AQAEHz6/l3T/Rb/z9HusceNG1v5L3MDMytq/uWnCxrFixZKQ4uLFS7Jq1Wo5cuSo+X7T7/3EiRNLgQKfWd/7FazvreivPeZd1plW9tVwmu43aIj7yZNn1n5CRGuIJO9j27bt1vdsUl/j3N3dzZAoUSIJC2zHIJ0795PPP6/y2v2ff+69f+1zPzsg9Jhw69afrcdVe+u0L168sPa9P/P3fj0mmjr1OwlqV65ckmXLFshff/1mfe7iSJEipaVOncYBriTt8/hNt309fkmdOr217deS3Lnz2ac7eHCv7N37hwS1NWuWSYMGLSU4cHd/aIZEiZLIh6A/4Lh8+YI1/6T8KAMAgBCGUBoAAAgz1q//TdKmTS6ZMqURAEDgnTlzUrp0aSopUqQxQTT9w/v+/X/J0KHdZf781RIlShS5dOmCNGtWXXr2HColSnwuIUGtWo0kT54Ccu7cGVm9eql07dpcRo+eKTlzusinoMujJzG0uoCevGjVqrb07TtKChYsLkEle/bcZvgY0qfPbK3PGeb6nTu3ZOTIvlKjRgPJn7+wGacnFnzSbcfJKYacOnXc/PK/TZt61kmoxRI/fkJz/8mTx6VXr7YSM2ZsExxLkiS5HD16QGbMGGueK126jBIYejKpe/dWkiFDFunUqa/8889RU0UuevSYUrRoaQntnjx5In369DfBtNq1a0rs2LGt9XnMep9Gy/HjJ6R169dPdHXv7moCYVevXpNfftlivU/brHU23pxU9qlWrZrW5yiH9Z6dsk72/W29b31kyJBB1ufN+7Pl5eUl/fsPlAMHDkrdunWsk2pfWuv/pKxY8aMUL17MPNY/AV2GV+lJrFq1PkXg0Ms64aoBvI3W/5ffmhNrSqu96An2zz//3PpM5LdPrePGjRtn7bemk4kTOwkAIHjT7yUNYJ06ddoEndq16yBTpkw04emAuHz5sjRv3srMp0SJ4hISLF68RL77TvfR4lvfY+UkVaqU1vfaMzl79pxs2rRZVq78STp2/FqKFCns5+PfZZ3p8Uf06BpO87T2YZ7KrVt3TSVRbe0ZVC3pW7Vqa30n55MOHdoLxNq3SiSNGn3YH3fq+2o7XlAjRvS2tqd0Uq9eU3Nbjw2C2q1bN6R9+waSI4eLddlT/v33pPzww3y5cuXiaz9qeRvb8ZseR/z11w7reKatdYw8SfLmDTtdGlq2rC358hW2jqf6yIewceNqa594mHz//UbayAIAEMIQSgMAAGHG6NHzZP36aQIAeDcbN64yv2IfO3a2qeSlypWrLA8fPjCBtJBKq2zlypXXDGXLVjKhum+/nSrjx8+TT0GXx8XFu1LAF19Uk1692smkScOt5csnUaNGlZAmRoyYkjNnHnP96tXL5lJfo23cqzJlyi6JEyc1J3GKFSsrTZtWkw0bfjInwzTENH78YIkcOYqMGzfXXo2vSJFSUr9+C+skZeBPWGmFAZ3f0KGTzXasQbSbN69ZJzzmhIlQmraxPHv2rHU5TZIm9Q4IFixYwHzGlyxZKiVLlpAMGdL7ekzmzJns1UPKlCklTZo0t04STZZhw4b4mi5p0iTWtuxsBg2CffVVU9m8+Rd7KG3r1l9l/343c9K3fHnvEKueBK5WrYqflVXeZRk+De8A2vPnL8ylDhoyO3bsmEyfPkNKlSolGTNmlGnT/tsvTZIkiRn0hLpWfvn999/NY8qUKS4AgODP9r2k33HFihWx9idbmiByo0YNJDRasGCRLF36gwmg62v0GQgrUUKs7/yGsmjRYhk+fKSMGDHstUqp6n3WWfjw4cTJKaoZNODt7v7EjNMhYsSI1vKEF4QcWoHb57GBo2NEU7nMv+OFwDh27JC1v/m3NGjQwtd4rUrdvfsQ80MZff7ChUvK/fv3TJtS/aFKYKpx2Y7fdKhd+ytp2LCitc+7JkyF0gAAAPwTTgAAAMKA6dOXWn8UqmT9wZKWRwDwrrSyj7bYef7cw9d4WxBo3LjBJtCltBpWuXJ5ZM8e7zYlGibSdosdOnwlVaoUNm1Otm3b6Gs+ixfPkdat68qJE0ekW7dWUrNmSTNegxlz506WVq3qWI8tYlpB3rlz29dj9QSCPmetWhpOqWqCRu8iatRokj27s/z77ylz+/BhN/M6Ll48Z+ZfsWIBOXv2tLnv99+3mcBY1apFzYmHOXMm2asf2Zw+/Y8MGuRqXkuDBhVk7NiB8uDBfQmMqlXryd27d+Tvv3fYx+nrHz26v3XSo7TUq1dOJkwYZgKDSp9Px/v0/Plzs96nTx9rbuu6Ll8+n69ptN2KVgjTEFj16sWlb98OcurUCXPf294DfW5dL/o+B6WkSZObE0LaqkVpm019b7RNzavtYd8lkKa0UlratBl9BSu14pqOD+rX876uXr0po0bNkVKlmkhQePr0qWzZslWKFi1iD6TZaMst/bxrcOxNNChZpkxpEy7T1p/+sZ2s1ue00Zad2qKsXLmyvqZ9WyAtoMtQoUJl+e23HfLttwulTp0vZfXqtfbx33+/1FwfPHio1K1b39f8dHuuWrWGzJgxyz5Oq7F17drdjG/fvqP1f8MREzrTE+FaqaVbt54mFLd69Tpp3Li59TkcKo8ePbFXQlNZsmSRnj17Wvc3NifMbRwdI0i0aFElTpyY1vqIblqR6brRtqTx4gWu9RsA4NOzhYyvXLliH3f37l0ZM+Yb83305ZcNrX2uKfZ9t/HjJ5oqaWr06LHWPlpF2bt3n7mt30X16vkOael319df/1dFU1tn6mMuXbpkHl+pUlU5d+68uU+/87RqmYbDatasY+3ntTDtM33S9t0dO3aRatVqSv36jazvsCGm2pl/9L7ly1dYr6OeNT+/Wx1q5Sttx5k3bx7zWt+2T+XXOjt27LgMGDDI2i+tZZZ73br1fi533bpfSrt27eSbb74xrcDd3R9Z++5XzDpZs2adffrTp8+YcVq91S+6T6T3677Ehg0bzfX58xdIUKhcuZ21/9rN2p8I+haOH5rteEgvbXr0aCNTpoyShQtnmOMgPXaYPHmkeHh4+Dsf/SGTTqvHEe+yj71jxxbp16+TNGpUyRx/9enztf1YxebmzevWcdFQcyyky6zLNX/+FFOB2S+ffVbEBNJstPWkHs89fvzI3NbjI60EHhi6Hes8fe7z+kXnreuwefOa5viqY8fGpjK5X6+7e/fW5lhOj5UXLZr52jGnTf/+na3PZXlzbBwQATlG1+PHunV976sPHNjV+sx5/7/0yy/rzLq+ffum+SGRXp83b4q5z7btaBtXfX2VKhW0PsvV5Y8/tvuan1bGHj68l69x+t7NmjXeXNfje62Spr788nMzT9v+NQAACP4IpQEAgFDv3r2HsmLFJvOHHgDAu9NqVHqiQU8kHDy477U/BGvbElurky+/bGZasGTNmsvcXrZsgXVCYKpky5bbmmawZMyY1YS8/vzzN1/z0PaOw4b1NO00u3YdYMYtWDDdPF6DQh079rFO6t2Wnj3b+DqZMWpUX+vE1E7rRF8T+eqrtuZ6YMNfNuHCaWUF3ydKdJkiR44snTv3k+TJU1kn/w7IkCHdTYWtLl36S5kyFeWnn76XOXMm2h+jJxp6924nV69esv7Q7mrWj7aFsZ3kCCgNyalr1/47STdoUFcTiqtSpa55zbt2bZWZM8eZ+woVKmFORGj7GButDqAnRgoVKunv8wwd2kN++22zfPFFDetEZy/zXt+4cdXc97b3YPz4IeYkyY8/LpagdOPGNROoixPHu0XLgQN7zGVQVE2w0ffw0SN3X+MiRHA027c+d3Bw/fotGTt2vrRsOcB6HzaafZugoG019XVmz57ttfu0jWeKFCnkxIl/3jqfbNmymstr1677O42GwPQkr7b3Uvq8R48eNS06Nfz2vvxbhqVLl5l2pO3btxUXl9db1hYqVND6vNw3rUo1HODh8dyc5Nb2Yy4uLta28Vh27vxdxo2bYJa5WbNmJkjXt29/68ThWesE6yMTPtOTgxoK+OGHH6wTpVWt/xPK+LmcWbNmNScqI0b0rr4RO3YMiRkzumk7ZlsP165dk0OHDtnXFQAgZLl586b5TokTJ459nIaV//jjT2vfrbK171bb+m7ZJbNmzTH31axZQ1xdu5jr9erVtfaRh1vfF1kksIYNG2kqnXbq1EGSJfsvbD516nTTYnPatMmmleaUKdNMy0z1+PFjE4rTH/B16dLJ2oeva0JdZ86c8fd5NJCmIbL69evZ5zFs2AgTemvQ4Cszv6tXvfch69f/0lzX7+LArLN79+6ZFt8armvRopkULlzIWv4Z1j7v7/4ut35naxvUWLH0u9XJTKf7s9ri8/79hyZErvwLRGkYXNd9zJgxJV++vOZ6xYpfSFDQ7/jjx89axw8zpFGjnrJ5c8gLp71q06bV1r7kMes1TTSVxbTCmH8/DNJ1ri05Va9ew30FwQIqceJkpvJY27bdrGOVntaxzRMZPrynPaClxz8dOjSSK1cuWdv4d9Z9U6z9q6jWNl/a+vyNC9BzXLp03to3i2NtA7HMbQ1L6Y+uTp48LgH13XezTUCrfPmqb5xOjy9//XWDtb9X1aw/3Ua6dGlm2ora6DGnTqc/nNJj6IIFi5ugl1+htCVL5sm+fX/KwIHf2Jf/bQJ6jP4mzs6fmeN+fc78+YuY6xUr+v77q4bLqlSpYx1TrpUsWXKY16QBwoDSinY1aniH4Pr0GWkqt2vwFQAAhAy07wQAAKHemDHzrD+uNBUAIUBdpAAAEABJREFUwPvR9pZDh04yFdG6d29l/jherFgZadmyi6lUpGEtBwfvUEWKFKntwSE9GbR06XypUKGGNa13VQdtj3L9+lVZvHi2FChQzP4cejKhWbOvTdsTpUGq1auXmudxdR1oxuXM6WJ+Zb979++m3YpWztq37y9zcsL2B/DPPitqzaOUBJaeMNHgWLp0mXyNjx8/oTlZYLNkyVzTpmXAAO/KY9rmUU+u6C/NNSSmf5Rfv/5H83qmTl1sHq/0j/GBpetW533tmnfrSw0EajU5n69XQ1tjxvSXr75qY05W6C/0d+/eZU4sqL17/zBtNLNnz+3nc2gFMje33dKz51ApUcK7jWKJEt6BmIC8B/p+K90GgooGwvRX9vraS5Qob8bpCR5lW59Kf3Fvq8qg7WQ1JGizZct6M7wqU6b/QlgattQKdvr69YSMXmrVB+/gUET5lK5cuWlta+usE1Z/W+//LbNMOuiJKA2ovQ9ti6QnjlTEiJHMydpXxYgRXS5evGS/z3YyV4NYUaL8N713kFNMSCtp0mTW/d4hvwkTJplB6YmjWrVqWSfZs5n5aRBMX0e0aE5+Prd/ArIMSZIkE1uw9NatW9ZJ7f7/bznsZW1D3pUjHj9+Yk5Sp0+f0Szbjh277NvVX3/ttk5yO0mqVKmt53smP/20ypyg7tvX+/+Azz77zDqh2svatrZI3bp17cugFWoGDBhg/f+Rztcy6/y1jZgOWhVNP59RokT+/72vn5Rdu3a9eb4CBT4TAEDIosEqra7lvf9S3Iw7dOiw/PPPPyYgXaGCd8gpTpzYpnKatqpMnjyZ9T3m/X2g1zWw/S7ix48nHTt+/dr4UqVKmmCXqlmzuixbtlxOnTplfQemkxs3bprvZF1WDawp2zL6RUPbWmmsatUq9jD1gAGDrfncMM+hr1vDY2nSpLH2eytZ+6IZzHfqnj177QHygKyz9es3yKNHj2T8+G/MOlFPnjyRFStWmoDa25bbtmz6fRsvXmxT3dSWg9J9iDt37pvvZS8vT7M/ovdr6FxDcfq9HTduXB/vwxN5X9pWVF+f7n8cO3ZGBg+eJosWrZYGDSpJvlyFJSRKmDCJDBw4zuzXpEqV1rS+91mRzBY808vvvptlfQ72ycSJC965unH69JnMYKP7kAMGdDEVlfUYZNeuX00l55Ejp0uCBInMoMdo+uOaSpVqvTUI571t77COJ6rYx+kxjv7QSFt9von+QEcHpdtPo0atzTGZf/TYS380pAG94sW9q5Dp8WvdumXkxx+/k1atvEOqPo85bS1GfbK9poMH95rXqceHGTIELNAamGP0N4kbN54Z9Ec9ekzq14+HWrXqKiVLeh9jNmnS3lRX00BenTqNA/QcmTNnt1cr1x+96fMBAICQg1AaAAAI1Y4cOWWdILwmn39eRAAA709/nb5gwRrzS3ht7bFhwyoTkBozZpa/Jxj0j+5aHezVP1DnyOFsfkmuJ5h8tk70eSLgxInDJhTl4lLAPi5u3PjWSZDE1sm9IyYQpSc4lM/5a1WzSJEiS0BpGE1bbS5fvkDOn//XOlE0wdf9ZcpUsl/Xakl6EkH/gO/79biY16OvV1vBaFBOT5D4DFC9C102PbH230kH72phefIUtE+jISs9sXD69AkTHnR2zi9//71LGjb0bgWlVdW0gpp/J2P27v3z/6/h9ZMIAXkP9IRCQE8qvE3jxlV8PU/v3iOskyuZzW1beyh9D7Stpxo1aoZpKTt4cLfX5uXi8tlryzV79qvvbUWzDWu7Uj0pqic9smXLJVevXpZPafnyTfL7gbVy5Yp3tQSf751uD/v3H5P3oSEtFxfvbejlS++Tsa/y9PQy25/tPp1O6W2f02uLSu/7X5rxL154V1GsUKGCZM+eXR48eGCqoi1fvtxMU61aNfvjbSeCAyogy2Brh6Y0QKbbyqsVJWxVUjT0mS1bNutzdVBq1PD+TO/du9f6fOUx61zndeLECevzU8j+WB2fNm1a6/N22tc8kyVLZn0WM9kDaN5D4P70ps+nLVO1pan3Yz0FABD8NWnS3H5dg029evUwoS914MBBc+ni4myfJlOmjCaAf+bMv+8cQnuVtrL2i1ZJs/EOaeuPDp6ZyxQpkpuqZwsXfmcqpBUuXFDixfM/8KGVy3TfPUeO7Ob27t17rL+7HJHJkydKunRpzbhXW17q/GyV03x62zpLkCCBPZCmNOCmrUf1uzKwy62hcD0+UDFiOJl22bb9Fd3f0bCY7mPo/oIOul+h89X7Jk6cYqbXILl+t2ubbZ1G98eiR49mKrS9zb17D3zd1vV//Lgec0yXDKl2SYnMvSSk0f10n/s5euz17NnrLSv37/9LFi+eY37ckjZtBnlXeqyjYamdO7eYami2fTlbFWoNGCqtjmYTNaqTuV/3D9+2T6bz1h851K37349ahw2bLAGhFbH1OPnu3Tvi5va3+YGLLl+DBi38nN527JU7dz77OD0ezpAhq6mOpmzHnFpJ7U2BOv3Rjla8Ll683GvHp28S2GP09+HzeFgDZbFixbb+73t7NebgSN/X9eu3S7jt3sdoGjjVHzJp1eMECeJZ6y/D//+/AAAANoTSAABAqEaVNAAIevpH16pV65ph/fqVMmnScPNLZ/+qgD186N1GU3/N7pOTk3eI7dat6/YKW3pyx2e7Ef1lutLqbDr4pK0dfU6jJx3ehc9ftusytmzZ2QStfIodO679uv7x3lbhyb/Xo/R1v2slAJ+0pamelNCWNcrWavKrryq/Nq1tnRQsWEImTBhqnQC7Kw8e3DMnKwoUKO7vc7i7e58o86vVS0Deg6Ck1dp0XQ4Z0s1U8tIKBza2Exq6TryrYYlpAaNsITWf9H179URLtGjRTbsfn7SqQNOm7c360vlqqx4Npn1aXubEp190ewiKljVajUtpaMwv2jrLZ+sx/2hbTpU4cWJf4xMlSmTaVaoCBQqY92jlypVSrFgxU41EP+9a5SQo+LcMMWK8/TOoAbS5c+eaZXF3dzev29nZOziggUw9+bRr1y4z+KQny2PEiGbeCz3ZrVVV3vck1O+//2GWo3x5WncCQEjSvburtd8XXYYOHW7tv+SzV+9S2mpS+Qxh2WiFsaCirbcDS7+Lhw4dJKtXr5VNmzbL7NlzrH2vItKqVQvzXf0q2/La9g80VKdhL1sgzS/+VZ990zrTKmn6XOXLV3ztcbdv35aECRMGarn9et0RI4YzVZ51f0tbafu+z9EE+HQfoFAhZxNS02qtGmSzBfa9A+8a4H/r0/nbMlTHe3kFvpVlSKL7UkqrbL8Pbf+pP8Bp0aKT+eGJ/qikd+/29vvz5StsAmlauVr37TUgtnnzGnM88bZAmrar1Mdpm0/9wUJgaTUz2zGHVj7TisSLFs00LTw1vPcq27GXk5Pv/Ua9fenSOXPddsz5tuNJT8+X4uHx7LV5vU1gjtGDmh6PaUXxkEo/zraPtF5qZvDBA3c5deq8TJy4yDoGimsdq1extsmgCRwDABDSEUoDAACh1saNO60/DCWyTiqnFwDAh1GyZHkTSrt+/Yq/09iCRLZwk43tj/ExYsR662MbN25rDx/ZaHsQFTu290mxx4/d36mVh+2X7XHixJfEiZO+9aSFnhjQk29vez3a5uXatSvyvmy/pLeF0mztY7Sam63ig02yZKnMpbaL0fdFW9DocupJoDx5Cvj7HLaTJQ8fPrCvT5uAvAdBKVOm7OZ90CoF2oZGW5TaqirEjev92o8ePWAPpQUVPSGjg1Zy0PYwnTv3k0+pVq3PpUn7fLJ06QbrZOtOa1u6ba+SoCdLnZ0D1prHP3qyLGPGjGZ715Zir1ZX0WCUVjUpXbq0CVwprQTg/dgI9nHq2DHvqm1JkiT+f3vK8P+fPryv6VKnTmUuNfyXMGEC0+by+PHjZr62NltvE9BlsLXF1GWJFMn7RLj36nP4/+MdTUsvHVekSCGZP3++tSzHTHBAT0YWLVrIeq4I1uchpjkpnS9f3tfamen4/06yB80J5c2bf7He29wm0AcACDkyZ85k/u+uU6e2LFy4yNp/qSBp0ni3N7dV8Bo0aIC9UpmNz0pgn4oGulu3bmmuHz16zNrHHCozZsySnj27+/sYW7tRDY+9LcSj02hw+1VvWmfailTbKXbo0P61x9kCce+y3AGl+1y2/Yzy5d+/8v6GDTvlwYNH9ttabS1NmmRSv35F075z7WwJtfS4RANO+uOWLFlyvnasERCXLl2QP/7Ybo5HfP5gxSdt19muXXcZO3agrFu3wozLmjWnfP31m6vQXbx4TkaP7i81ajQwLTSDQpo03scueizoVyjNdjynx15aNcxGj9tsx5J6zKn/X9h+kOSf+PETmaDe5MkjrX3aUn62z/T7ce9+jP6+NBAX0DajwY3+31CxYnFJ/oaif3/9dVBWr/5Vfv31b3F1bRLoyskAAIQ2fBMCAIBQa8yY+fLjjxMEABA0tMWH/lra56+wbVXBkiRJbi59tle0SZkyrQn7HDniJsWKlbGPP3Rov6RLl9HP6lw+H6vPp+0Z/fsDu7Y5UWfOnLT/mvvVFn5v4vOX7QGVNWsu83p80jai+vpt89KTLtrCU6uU+XUyIiD0NaxatcSEv2ztOrNly20u9SSFf8ut61TbeO7d+4d1Auy+qRDwpspa2bN7V4U6eHCv+XW/TwF5D3Q59YROqlRp39heJjD0xNDatctNxbfJkxeacfnyFbJOkMS01slSKVy4VJC1lFG3b9+SWbPGy/btm0zVtIwZs8qnliBBXOtkbAPrZO3n8t1362Tbtr+tk1u3TFWNWbMGyfvQX/XfuhXFWo+FTHWuevXq2E8Eq1WrVpnP0eefl7VXD9EQl9JWVbZxN2/etB7/u3USL7/1+Utqxt2/711xIWrUyL4qj1y6dMlcZsqUwXofo5t5T5o0RXbs2CFVqvzXIlerlTk5+V35MKDLYKOfE532VVoBJVq0KP9fzijW5yWnaeH54MFDU63FZ2gga9Ys1vZxJ8jaq/nn2rVrsn+/m/Tu3VMAACFTjRrVZN269TJx4mRrGGfGZcvmvU/hve/m93eJbT/t1XbTGn5+dZ9Wv5M+FP3O0+U9deq0n/fbAnZ37tw1basTJUood+/etYe6tSqWbVBafVQrnmXPns3f5/RrnWXOnNnatz5s7eenD9D+3qvLbQuN21p0ei9zwNab7s+/+j68Lw3Ve1dajmId/6S09ru+kLJlvVuD370uoV67dj2kZcta1t/p+svw4VMksO7d837vEiZMYh/nV/vHn376Xho2bOVv28xX3bp1Q3r1ameOr5o37/Da/RrY0h9TJEuWQgLj5EnvH0vocaZf9FhS6fGjLWSn7TJPnjwq5ctXs0+ny6XHZ2+jP+LZsWOLjBzZV+bMWfFa9TO/BPQYPWLESK/9H6RVq1+lnxtbC9VXvXz53+PPn//XHJ9myvTf/wmvPoeud63+5tN//0e+lCgryJcAABAASURBVODus89ymuHvvw9KoUINZMqUPpI3b3YBACCsIpQGAABCpblzf7T+sFlGYsV6/7ZpAADv1jIaDtI2Io0atTa/RNc/Fs+ZM9FUrCpVqoKZTn/1raEhrdClv77WUIuzc36pU6exfPvtNOtkXGTrJFN280t3/SP8wIHfvPF5tRJY7dpfyeLFs615J5SkSZNbJ5tOyC+/rJVRo2aYX5anT5/JtFpcvnyBqaiVIEFimTx5xGt/yA5K9eu3kK5dm8vgwd1Mtbh//z1pWr5oC1PbH/D1+urVS6Vv3w5Ss2ZD80v4jRtXWa95nHUCL4m/87506by4ue2Wc+fOyM8/rzS3Bwz4xl6FQtefVnbTlqOtWnUxVdC05YyGwnye5ClcuKT1/kySZ8+eSs+ew974emzznDJlpDk5oyG6DRt+kgoVapiTFG97D3RZtmxZb36lX7NmAwkKeuJWw2Fa7WDDhlWm/Y2eOGnTppv1vH2ty7rWOq5rAnO7dv1qWvS8K922N21aY7bZXr2GvxbM+9QSJoxnbW+NrRNsFeW779Za28UOCSpNmnxlTvp26eIqX3xR3pzQPXLkqHVSb5VUrlzJOmGU8bXHHD9+wtreLpkTvytX/mQCZO3atXltusuXr1gn0g6Zims6z61bf5VKlSraW2qWLVtGtm/fITNmzLTuP2L9P1LSnNhetmyFtc3VtN7zz/1d7oAuQ0AVLFhA5s371lRl6dGjm6/76tf/0lr/3WT27LmmYpq2DVu5cpW1vTcL0qDahg2bTEvVAgU+EwBAyKRhKP1u/eab8dZ+3yb5/PNy5rs0Tx4Xa39porRs2dzan9F9t7+s77GLMmyYdwt5DXvp9+Nff/1trmuAKXfuXKbKqIa19TsvVqyY1vfzajl//rwkT55cgoJ+T0+ZMs18B2sLTg2R7d6957XqoDa6PBoO0e/1HDmym3D7zJmzrf3EJea2vuZUqVKZ16Gv+9dft5nKqC4uzhKYdVa5ckVrP3qNae1Zu3Yt8/2sbTpTpkxpHYs0eOty6zw1NHf06FFr36OCta9+1nyPvyp27Fj2/Yn06dOZcWnTppHDh4+Y59AW59Wru8j70mOiHDkyyJdfVrSH0YIbPX67ceOq/Xb06DGlWrV68q5sLUv1Uo+PunQZIP37d5L16380xxiBoT880uNCPZaKEyeuOU5asWKRue/IkQP2H5PocYweY/79d2YzvVbC1mMXvyryanCyZ8+25r2pVKmW9Z7v9/F8qc3ztGlTz1on16xjy0WSIUNmf5dPj9c0PHblyiUT8tLjosqVa9uPC2PFimOOBXfv/t0cc2n1ab3UY9abN6+bYy/9IZJW3tXjRhs95uzSpZkMGuRqbetfWNvpcVMxeuTI6f8Pgf3XFrZ798HSrFl1Uy1bj2feRtdPQI7R06RJb5ZdjzVjxoxtgn/nzp0268gnrQ6n6/DAgT0mdOazot3UqaNNWFDXx8KFM8zfC8qW/e8HKalTp5f9+/8yn/O7d2/LtGmjX3vPbNXnNm9ea31WM5t1GNiWpR9b/vwaTFtqHUeMtv6O8tQ6rs4rAACERYTSAABAqOPu/tj6I8dq+e23hQIACBpa/eqbb+ZYJ39GmXCSVv9KkSK1aXFSp04TewUD/eN4nz4jZfr0sdYfxlubylq2UJrSEwl6AkGDVB079pECBYq99bn1sfoHdw2d6fMmTZpCypWr4usX4H36jPp/UKmeaUuorVv0j+UfiraCGTJkosybN9k6KdDHnMz44ovq1omA/35hr6/xm2/mWicgB1snB0aYP74XKlTCXL7J8uUL5ccfvzMBv7RpM0q/fqPNuvapb9/R5oSDnsjQX9VrGE8ri/mklcT0efU9yZevsLyNrkMNZ61YsVA8PDzM+6Z/8Fdvew9sy2erVBdUypSpaNbH/PlTTDhO12nJkp+bdjbffjvVnNTQbVOrEGg7H5+VBQJDW6Pqen5bRblPzTuc1sQMQSVBggTWiaJJJgj299+7ZcOGjdZJtwym9VWxYn63MBo9eqxpf5kwYUIzTePGjaz35PWTQsuXrzCDnmTXFluurl2s96+E/X5d18OGDbZOTm6wTt5tNSeedXstUqSwFC/+5v8bAroMAaXPqSe3dZk0eOZTliyZrWUbLHPmzJO1a9eZFmR6cj1FiqAJBNhotboyZUrR4gcAQrjSpUtZ338/WvsqC6Vo0SLmhwV9+vSy9tummu8aDcOkSZNGqlevan+M/t+vlTKnT59pfQf3lhw5cphQmn4fnj59xoTHdZ9PW1xWq1ZV9u7dJ0FBg2QNGnwp27f/Zu0LLDffq40bfyVVq1b2c3oNsmib6Z07d5nvrVixYln7UH1k7tz5Zh7lypWVmjWrW+MGWvur/U1oTb/r31ZJ1691Nn78WGuYZNpy6o8VNOSm8wvocmvIXNd5hQqVJUmSJOZ2x46dfT1vlSqVzfx1nf/ww/fmfdCWoFq1rXfvvub1Va8+U97XqlWBrw72semPXHSw0ZDS+4TSXpU/v+7flTOVibUCdMKEiQP8WA0zDR48wdrOJsuAAZ3NMcfQoZPlwIHdcvz4IWuK+ma6pk2/NsdIPquLpU6dztpvnPnaMZiGnzRopfr16+jrvhEjpppQmh7j6A+xbO02/aPHKzroc2gF8W7dBpkQmU3p0hXMj5X0eWwBNz2e0x8E6bGxVh7T8Jz+wMjnc+kxp75uPRbSY1095tFAn1/HK/q4li27mNdftGgZc9z5NgE5Rtf3TH+Q1LlzU+v/oMemKlv16vVlz54/fM2rbdtu5odKWnlOQ3i26t5Kj+mWLfvWVElLkSKN+WGTPpdNkybt5P79u9b/HSXMsXzr1l3Nj+F80h+i6fgffphvfow0a9ayYB9Ks/nmm+7W/zHjrP9fwlvvi7MAABDWBE1PDQAAQoGVKwveKlt2XNxo0RIIQrYBA6ZI3rzZrD+UFBcACE2ePvKS74Z7SbUuaQVA6LVrxWXJXvCZpMn+4f5sY2vfieDN0dHTOrH34ao+AgDe3e3bUSSIuzyGCPv27TeBs6ZNm0itWoGreBUSxY//RD4kbd+5draDVGiTShB0tB3kiRNHpHfvduaHK23auEpYcv/+PX/v01Dbxwh0HT7sJq6uLWTs2NmSPXtuCQ22fX9R8pd7IckzSKCNHj1XUqZMInXqlH/jdFu39rp3+/bJWnXquG0RAABCAX56CQAAQpUTJ87K6dPnZdCg9gIAAAAAAICgo9VCq1evJvPmzZdEiRKaaqPAp6YVn9OnzyIVKlQ3t7XqXbZsuaxtNKncu3dHwpratUv7e59Ww54yZZHg4+revZkJpm3YsFPKly8iAACEFYTSAABAqDJmzDzp1q2pAAAAAAAAIOi1aNHMtNgcMWKU7Nmz17Tn1hadt2/flnPnzsuuXb+btp3avhv4GCJEcJQVKxaaNpbaZlZpG09tGVmvXtj7O6G2LBXx8vO+KFGiCT4NDaY1bdpHkiRJIDlzZhQAAMICQmkAACDU2LLlT+uPT7EkV67MAgAAAAAAgA+jfv16UqhQQVmzZq1Mnz5Trl+/Ls+ePZO0adNK8eLFxNHRUYCPpVmzDuLu/lCGDu0uHh4eEidOPGtbzCCDBo2Xzz4Le1WpcuZ0kU8tdep0Mnr0DHOJ/8ybN0w6dRohAwa0ldixYwoAAKEdoTQAABBqaJW0xYtHCwAAAAAAAD6sVKlSSocO7QX41KJEiSI9ew4VBB9OTtElZ848gtd17NhQWrQYICtWTBAAAEK7cAIAABAKzJ//k1SqVFzixYstAAAAAAAAAAAEN6lTJ5O6dcvL8OGzBACA0I5QGgAACPGePHkqc+f+KO3b1xcAAAAAAAAAAIKrmjXLiYODyI4dewQAgNCM9p0AACDEGzNmvnTr1kQAAAAQMHoCJH78JwIAAN5N3Lh8jwIA3l3Pni0kb97asnfvcgEAILSiUhoAAAjRTp06L8eOnZYqVUoJAAAAAAAAAADBnYODg4wc2UV69PhGAAAIrQilAQCAEG3MmHnSrVtTAQAAAAAAAAAgpChduoAkTBhXtm/fLQAAhEaE0gAAQIj1669/S8yYTuLiklUAAAAAAAAAAAhJ2ratJ336TBQAAEIjQmkAACDEWrFis3Tv3kwAAAAAAAAAAAhpIkeOJB06NJDRo+cKAAChDaE0AAAQIi1cuFoyZkwl8ePHEQAAAAAAAAAAQqI6dcrLgQMn5NKlZ+EFAIBQhFAaAAAIcTw8nsv06UulY8eGAgAAAAAAAABASDZwYDv57be7EQUAgFCEUBoAAAhxxo6dJ66uTQUAAAAAAAAAgJAuQ4ZU4uAgDj/9JKUFAIBQglAaAAAIUf7996K4uZ2QGjXKCAAAAAAAAAAAoUGVKvGfnDkTro0AABBKEEoDAAAhypgx86RbN6qkAQAAAAAAAABCj2jRwnslSOC1Jnfu3H0FAIBQgFAaAAAIMXbs2CuRI0eSfPmyCwAAAAAAAAAAoUmjRl4LHBwceuTIkSOaAAAQwhFKAwAAIQZV0gAAAAAAAAAAoVyb8OHD9xMAAEK4CAIAAD6aA795iscTB0HgnThxRioWbCeXDsW3Bi8BgpPcJRzEMZIAAAAAAAAAwHvZv3//dy4uLuezZcs29ciRIxcFAIAQilAaAAAf0cHfHCRJ+hgSMTLFSgMrZUoXc/nkiQDByom/7kq2goTSAAAAAAAAAAQNLy+v3hEjRhxuXW0oAACEUITSAAD4yDLkiyVOsfgKBkKL0/vvCfAxvXgucnjHHQEQej249VwAAAAQNjx74skxHhACuN99IR/T/v37Fzs7O/dxcXHJtG/fvhMCAEAIxBlxAAAAAAghIjg6iHNJvRbwMOSsWcv8vS9+/DhSrVppARC8ZHQRiZ2Alu8AAAChXRQnL8lZRK/xgzcguMuSTyRmXL328Y7VHBwcent5eWm1tOoCAEAIRCgNAAAAAEKICBFF8n0esD9+3rhxW/buPSoHL64QLy/f90WNGlnKlCkg/frVEQAAAADApxE5moN1jCcA4Kd9+/atyp07d7Vs2bLlOHLkyCEBACCEIZQGAAAAAKHAnTv3Ze/eI2bYs+eIPH3qIXnyZJUYMaLL/fsP7dPFjh1dqlcvK23a1BUAAAAAAAAEaz9GihRpsHVZVQAACGEIpQEAAABACPTw4SMTPrMF0e7efSB58mQzQ4MGlSVFisT2aV1camrLB0mUKK40b15TqlalZScAAAAAAEBw5+bmtsbFxWVYzpw5sx48ePCoAAAQghBKAwAAAIAQ4MmTp6Yd58mTZ2Xr1r/lypUbkjevdwitRo2ykjZtcn8f6+XlJWnSJJcePZqZ6QEAAAAAABAyWH/XGRI+fPh+1lXK3gMAQhRCaQAAAAAQDHl4PJd9+46aamiXLl2TP/44YNpxFi2aVwYMaCsZM6YO8LxSpEgky5ePFwAAAAAAAIQs+/fvX+bs7DzMxcUl7b59+84IAAAhBKE0AADCAE4cAAAQAElEQVQAAAgGXrx4Kfv2HTHV0C5cuCo7duwVF5esphpa6dLVZPRoV3lXq1ZNFQAAAAAAAIRMWi3NwcFBq6U1FgAAQghCaQAAAADwCWgltP37j5lqaHp55MgpcXHJZqqhNWxYWUaN6ioAAAAAAACAm5vbQmdn59qZM2dOfPz48asCAEAIQCgNAAAAAD4Cd/fH1h8Qj5sA2rFjp+XQoZPi7JzFVEP7+usGkitXJgEAAAAAAAD8sTFq1Ki9rMsOAgBACEAoDQAAAAA+gFu37sqBAydMCO3Onfvy558HJHfuzCaI1qFDA8maNb0AAAAAAAAAAbF///4pzs7OT7NkyeJ67NgxDwEAIJgjlAYAAAAAQeD8+SsmhHbgwHH5559zcvv2PVP9TENo1auXlpEjuwgAAAAAAADwHsZGjhzZ1bocLgAABHOE0gAAAADgHRw8+I8cOvSPXLlyQ3755U+JESOaCaHlzp1FmjatLsmTJxYAAAAAAAAgqDx48GB0zJgxLwihNABACEAoDQAAAADeQltxHjp00lRD27lzr7meI0cGa8gohQrllpYta0ns2DEFAAAAAAAA+FBOnz79wNnZeZmLi0vzffv2zREAAIIxQmkAAABACOPu7ihPnrAr/yG9ePHCGl7K8+cvzCASVVKmzCPp0zvK55/XlggRvNd/3LjPJFw4TwEAAAAAAAA+Bk9PzzHhw4dfZ10llAYACNbCCQAAAACEYS9fvpRnzzzE3f2x3Lv3wFRFc3d/on/gk4gRHSVWrOgSJ04siRHDSSJHjmQPpAEAAAAAAAAf24EDB05ZFxtz5sxZVgAACMY4mwIAAAAgzNCgmVY+81kJLXz48OLoGN6EzSJHjkjoDAAAAAAAAMHay5cvf7L+htXfurpZAAAIpqiUBgAADA8PD1m3boWcOXNSgA+N7Q0fg60C2qNHj+X+/Ydy+/Y9efjwkbX9PZdw4cJJ1KhRJF68WBI7dgxxcopGFTQAAAAAAACECAcOHNhuXcTLkSNHNgEAIJgilAYAAIzjxw/J5MkjZebMcRJY06ePlV9/3SAIuKNHD8pvv/0iwdEff2yXgwf3SlBatmyB/PDDt/bbbG8ISl5eXqby2dOnz8Td/ZG9BeejR098BdDixIkpMWNGl+jRo0mUKJHF0VEDaA4CAAAAAAAAhDTW38TGR4gQobMAABBMUQYAAIAwZPjwXnL8+GFZtGjda/dlzpxDmjX7WrJkySmBtWbNMmnQoGWApu3SpZkJZPln9epdEjlyZAlK165dMeGnY8cOiqNjRClQoJg0atRaokePEeB5jB7dX7Zu/VkqVqwpX3/d0z7+0qUL1nqrbq4vXbpZYseOE6D5LVw4w1wWK1ZGght9nbrOpk79ToLKtm0bJXnyVPbbH2t7C80uXLgorVq1sd+OEyeOpEqVUr78sp5kzZpFQpJ9+/ZL3779/b2/WrWq0rJlc+v/sJGyc+cuM87R0VESJkwgefPmk8qVK5v/NyJEsLXgjCSnT5+WlStXiZvbAdOeM3ny5NKkyVfWNpfZPt969RqIi4uzuLp28fV8PXv2kadPn8qECd/Yx/3yyxbZsuVX+eeffyRZsmTSvn1byZQpowAAAAAAAACfwv79++c7OztPypEjR4dDhw49EgAAghlCaQAAwIgYMaLUrv2VfGht2nSTx4/dzXWtnHX69Anp02fk/+91CPJAmtJA2suXL6R5847i7v5QfvzxOxNQmzLlO3FwCFiVJHf3B6ba0oEDe3yNP3Ronxnv6ekpDx/eD3AoLaz7WNtbWFCrVk0TrDp37rysXr1GXF27y6hRIyRHjuwSUmTIkF5Gjhxurt+5c0dGjx4rVatWEeuPatZn66XEjRvPGn/ftH2NGTOmdOzYQZ49e2YCYr/88osJoI0YMdSEz9TGjZtk0qQpkj17dmnWrIkZv2fPXus5Rsvs2TMkUqRIEhibNm2WCRMmSdmyZaRy5Yry66/bpGfP3tb/LdOsZYslAAAAAAAAwCcyMUKECB2ty+ECAEAwQygNAAB8VOnTZ7Jf37x5rUSI4Cg5c+aR93X9+lVZuXKxCZ5pBSWfunYdIE5O0e23EyVKIgMHdpUzZ05KunQBq3R0//49yZIlhxw5ckBu375lQjJK21zaxj94cF+Ajy1p0iTWZyiHGcqUKWV9BlrJt98ulHHjxkhwpkHOly89zaX+P5AmTVrr9kuJGNE7mBo/fnzJnDmTCZTpoFXQNMyogbICBfKbaYoXLyopUiQ3AbQjR46adXDr1i2ZMWOWCeoNGjTAhEZVmTKlxd3dPdCBNPXTT6vN/Dp37mhuFyxYQBo0+MpUYsuSpbEAAAAAAAAAn8Ljx4/HR4sW7YQQSgMABEOE0gAAgF358vlMW8T69Zub24sXz5GdO7fIl182l++/nyNXr16SHDnymPaVCRIk8nc+/ft3NhXQpk9fIjFjBq6KkLbMmzp1lFy8eE7Onj0lceLEkxIlPjfLZQuXaLWkpUvnyY4dW8x0Knv23Nb94eXGjWuSNGlyX/P0GUhTXl5evm6/ePHCzCdVqrT+Vk578OCelCz5hfzzz1HZu/cPKVeushl/6NBeqVq13v9Dafd8PUaXb926FdZjjkjixMmkUKES1rptYX8dasuW9bJo0Ux5+PCBeZ2tWnUxwZuAetNznD172noPZ1vL5maCP9mzO0vHjn0kRoyY9sfr+G+/nSa//77NVHorXrycPH/u8drzaMvVH36Yb73e/aYaXPXq9aVSpVryPoJ6e5s790eJEiWqhGVRo0aVbNmymqpgasmSH+TAgYNy5swZs11psEorh8WK5f25vHTpkkybNsO6/1/zOUiTJo21PVe2tqOC1nbwXMaNmyDHjh2X+/fvm5aVRYsWkZo1q9u3YW1puXHjZjN/vb9Nm1b/bx3qZW1bXtbzL5Xfftsp165dk3jx4kqWLFlNe9GIESOZeYQPH85cegfOHK3bkaxl826rGyVKZOuzG+2tr1mX2fZaNJS2des2U0VN22v6/KwpJycnCSz9jFy4cMG8dhv9fyJdurSmOh0AAAAAAADwqZw4ceK2i4vL5ty5c9dzc3NbIgAABCPhBAAA4A00rLVw4Qxp0aKTjBs3T86fPyNTpozyd/olS+bJvn1/ysCB3wQ6kKa0fWf69JmlQoUa0rv3SClbtrJ8//1c2br1Z/s0AwZ0lo0bV4ur60CZMWOpqbQWO3ZcGT16xmuBtFc9euRuwk+lS1eQtGkzmHHjxw+R1q3ryo8/Lvb3cVopTcNcOXK4iJvbbjNO182dO7elSJHS9mlsNKQ2bFhPiRo1mnTrNlgKFiwuhw97h8NsLlz4V7Zv3yTNmnWQRo1ay88/r5Q1a5ZJQL3pOfR19urVVi5dOm/m37BhK9OytHfvdr5CedpCVYe8eQuawJr6++9dvp7n7t070q9fRxNya9mysxQqVFKmTh0tO3dulaD2PttbWA+k2USIEMH+HqdMmcJUE+vRo5vUr19P9u93k/nzF9innT59ply/fkMaN24kHTq0N8Gxffv2m/t+/PEn+f33P6Ry5UrSvburaQf6xx9/mLCaDn/++ZcJren21rp1K4kTJ461ffWVf/45Lbdu3ZPdu/fJd999L1myZJauXTtbn7nScvLkSWv6F9bzxLamj2n9HxFdokePZgJokSJFNMsewI66dhcvXjSXsWPHNpeHDh2SBAkSSMKECSUoaLBNq6s9evTI13it3qaV1wAAAAAAAIBPyfpb3TcODg5fCgAAwQyV0gAAwBtp9aSRI6dJvHgJzO3PPiv6WhjJVl1MW1kuWDDdVLbKkCGLvKvKlWvbr+fPX9hU8dLqZGXKVJSLF8/L/v1/S/v2PSRTpmxmmqpV68qgQa5Su/YJX+1BX9WtW0tT6StXrrwmqGVb7hQpUpvL5MlT+fk4DfhoyCtaNCdxdv5MVqxYaMYfOLDHPDZJkmRmXj4rpS1ZMleSJUspAwaMNfcVLlzytflqZbd+/cbY2wlu2PCTnDp1XALqTc/x448rTDvRqVMXS9y48e2vs3v31vLnn7+ZAJu2Svzpp++lWLEy0rp1VzONVlo7d+6Meb02WolNb0+c+K19HT19+sRaD4ukSJFSEpQ+xfYWmui2qlXP0qVLZ25rm0mf9125ckW2b99h3nu9ffr0GcmbN4+UKFHC3M6TJ6+5fPjwkRw/fkJixoxp3VfSGudpreNMUrNmLXn27LmZRkNrWnFt+PChJrhVsmRx6dChk/V53SlNmzaxLq+Z5/3yy7omJGa7HpTu3LljlkMDafo61K1bt+2V4NQ//5yUTp262G97B+T+2263bv3VDK/KmPG/1r5aJW3btu2mily0aNFky5atJpSXI0cOAQAAAAAAAD6lQ9YfvV1cXBLksv7wfUD/aA0AQDBBKA0AALyRhk1sASGlbfeePXv62nS3b9+UoUN7mPaPWuXsfZw4cUTmzZtiWjLawlFx4sQ1lxqOUZEjR7FPHy2ad3vOx4/fXLVIg2jafnPTptXSokVNmTVrmQls1anT2Az+0Uph3s/jZKq4zZ49wVQNO3x4vzg75zf3xYoV24TAlAZ+NDj3+edV/W0HqjRQZguk2V6TX+vWL297jn37/jIBMlsgTWn7TqUV1jSUdv78v6a6m1Z/8yl69Bi+QmkHD+4x7TN9hvYyZsxqwmoaItPqVkHlU2xv70sDWosWrRUHx4C9dypatKgm+KWPjRIlkjx58syM1xaWT58+M+OdnKJa294DU4ksatQocu/eQ3P95UtPKVKkhIQP710Z7smTp9a83E3AbM2atabVZI8e3eXOnfumkp+20Dx+/Jg1r3v/f46I1rb6yLTMdHZ2lh07dpqqhhpgS5MmtbU9hTPbVMGCn8nu3but7X2WlC5dUnLnzm1vh6nv+7Fjx6RUqZKmypmNBrmOH//HXM+fP6/MmDFTRo0aa71H5c38tRLi+7px44aUL1/RflsDeBqMc3R0NLe1gplPqVOnkpEjh5vHaWW3Vzk755batX23op0zZ56v202bNpabN29Ko0ZNzDrQ15I8eXLrM5xUAAAAAAAAgE/N+nviZOvvVl9bVxsJAADBBKE0AAAQJDw9X4qHxzNxcoou7+PkyePStWtzKV++mrRq1cW02OzSpZn9fq32lS5dRlm7drlpm6lBlB9//E7ixIknGTNme+O8tbKaDvnyFZbGjauYlqC1a3/1tkWS+/fvmsuoUZ0kZco0JjSlPzjT4Je2EFXRo8eUhw+9Q2mPHz8y4SENd30ob3sOXRYN0fmkYRp9f27dum5uu7s/NJevTvcqDajduHFNypXL89p9Gg5LmDCxfGxBtb0FFdMt0ysw03tJ+PDe4a+IESPIixcvzfhIkRzNOB00iKaBP33fokaNJPHjxzbX9XFx48ay3hfvgObMmbPMoKJGjSrNmjW1PhuF5MmTJzJkyFBJnDiRCallzZrFtNNctWq1xI7tvd106NBOkidPmVxSVwAAEABJREFUJm5uB+Snn36yPh+ZpG3b1tZnLK2ULVvGTPPHH39a8xluqqZpOKtYsaLy9OlT8xq0YpgOPtnaZiZKlMiEwTZt2ixz586XKVOmSdWqVaRhw/pvDGu+jVZB69mzu1y6dMnMs3r1qpIqVUr7/dqC9Ny58/bbGsLLmTOHXLhw0c/5aZU1vd8nrYamr9FGX7sG365fv27WsbYv1YBanTq1BAAAAAAAAPjU9u/f/52Li8uUdOnSxTh9+vQDAQAgGCCUBgAAgkT8+ImkRYtOMnnySNPSMWfOPO80n5UrF0ukSJGlZcvOJkzil969R5pKZ1WqFDa3tRpY//5jAlyFKXHipCYUo0GrgHj40PsYXqtJqbx5C8r69T/KkyePrdeZ14yLESOmfToNimkFNJ/VxoLa254jfvyEcu3aFV/jNMSm08eI4f06YseOYy414PYmOq9nz55Jx469X7svduy48ikE1fYWFHRbatSoskT9cBnE17i7O8o//1w112vVqikuLs7W5yCOCYLZKtft3LnLVAfr0aObZMmS2c/5RIkSxbTU1EEDV8OHj5IBAwbJokXfmgBcuXJlzaABt5kzZ8vIkaMlVapUkjJlCrP95cuXVypU+MLXPH1W/9Owlw667W3YsNGEyHQ5X31MYNhCZjrs2LHLVDUrUOAz++c/fvz4smfPXlPZTK8HJQ3cebeYHW19jmL4ao8KAAAAAAAAfGKTrb9ZabW0YQIAQDAQTgAAAIJIxYo1TTho5Mi+7xzIunfvjql6ZgukaWDq8uULvqZZs+YHyZYtt2zatNcM33+/QTJnzu7vPA8fdjNVnWzOnDlpbidK5N16T0Mm2o7T5zSvLpOyVRTLnTu/XLx4zrSw1KpJyskphjx4cM/+GF2+gwf3yof0pufInDmHXLp03t56VGm7UX2NtpajiRMnM5XG/v33lK/Henh4vDYvrYiWPn0W8/76HPwLDn4MQbG9hQZJkyYxAa1kyZL5aqVqa9eZKFFC+7jTp0/7Ox8NXBUvXkzu3LljPfaur/s0vFapknfLzDNnzphLrbx2+/Yde0DMNmTKlPG1eWvATYNo+nnRNqNBpU2bVmZZtQKcTcmSJczl998vlaB29uw56dzZVY4ePWaqtel6AQAAAAAAAIIDT0/PSdZFBwEAIJigUhoAAGGMhncWLpzha1yhQiVNm8x35TPM1b37YGnWrLpMmjRcevUaLoGVLl0mcXPbLZs3rzUhsA0bfjJt9M6dOyMPHtw3Fcnu3LklV65clN9++0VixYptb6vpV0Dq/v170rNnG9Oys1KlWiZ89sMP8011tbJlK5lpxo8fIlu2rDeVt2rWbPDaPP6rgBbTXObJU0By5HCW4sXL2afRymW6TDb167cwbUcHDXKVUqW+kFOnjsvRowdk5MjpvoJD7+NNz1GlSl1ZvXqp9OnTXmrUaGBadS5dOk/Sp88sBQoUM4/X5ahcubasWbNMPvusqLi4fCbr1q2Qgwf3SPLkqe3PU6VKHTOvoUO7m3anWjVt06bVkipVWmnUqHWAllUrql24cNa0Z82QIbO8j6Dc3kKz9OnTmcvly38UZ+fcsm/ffhOm0vfv1KnTEj9+POnatbv13uc3ATPdHtatWy+pU6eWOHHiSO/efU1ry9y5c5mKYytX/mRCWLaqa/Xrf2k9vpvMnj3XVEy7ffu2Nc0q63PUzITTFi9eYm1Lh6Rw4YLW5zOlHDhwUB4/fmyqugUVbdtZunQp05K0QoXykjhxYvNaNAC3fv3PcvHiJSlfvpy1/T+SjRs3ybtyd3eXAQMGy7Fjx6zPfg4ZO3a0aXEKAAAAAAAABBdubm43XVxcfsudO3dN6/oKAQDgE6NSGgAAYYyG0hYvnuNr0JBXUIkXL4G0bNlFtm/fLL//vk0Cq0GDlqYC1pw5E2XKlFGSNGkK63KRJEyYxISaVK1ajeT5cw8ZPryXdO/eWtq3byB165aVf/45+tr8tOVmv36jzWN79Won69evMCG8cePmmoCbSpHCO4CVPHkqP5fp/v274ujoaG8PqGG5MWNmSYUKNezTaChNp7PJmjWnDB48Qa5evSSjRvWV3bt3mRBb+PDhJai86Tm0ItX48fNNkG7q1NEybdoY63WmkSFDJpp2kza6vrX95YgRva31XsAE6774orqv54kaNZqZ1/Pnz00AbsKEISYYpusxoDQkp++BBgS1Ml1Q8bm9aSgP/8mbN4+0a9fG2i72WO/vKOu9vSKzZ8+QUqVKyv79bhIrVizr8+MqDx48kEmTpljbyXQTGBs+fIjZRrp06WR9fmKaUNvQocNNW85vvhljWoQqDacNHTrYzKtfvwGyaNFiUyUtRYrk5v6aNatL/vz55LffdsrAgYPlyJGj1nR9pHDhQhKUmjT5ylRimzhxin1c+/ZtpXHjr8xrmzx5qixbtty023R17WKqwQWWk5OTpEmT2tr2x1mfteEE0gAAAAAAABBcTbL+tke1NABAsOAgAADAWLmy4K2yZcfFjRYtgXwoCwZ7SfH6KcQpFsVKg4qGoy5duiCjRvWRly9fyvTpSyQ00PDgm8JbGrYLLrQanX80IKctQkOzVRP+lXrdHCRqDPlo3N0d5ckT/h8JDuLGfSbhwnkKAAAAAAAA8D62bu117/btk7Xq1HHbIu/B2dl5qfV388Fubm7HBACAT4gzWQAAIERZu3a5aeX59dc9zW2t6JQ8eUrJmDGb/PHHdgkthgzpbtqY+mfVqp2mlWJwULt2aX/v03ahWukOAAAAAAAAAPBRbLX+bt7RumwlAAB8QoTSAABAiBIzZmzZtGm1ZMqUTRIk8G4jeO3aFdm2baMULVpGQosWLTqJu/sDf+8PLoE0NXr0TOtfLz/vixIlmgAAAAAAAAAAPo79+/fPdnFxmW5dbWMNlPgHAHwyhNIAAECIUrRoabl8+YLMnDlOHj58IFGjRpNUqdJK48Zt5YsvqktokTZtBgkpcuZ0EQAAAAAAAABAsDE1d+7c7dzc3CYLAACfCKE0AAAQ4tSr19QMAAAAAAAAAADAtxcvXkyNECHCGusqoTQAwCcTTgAAAAAAAAAAAAAAQKhw8ODBk15eXpecnZ1LCgAAnwihNAAAAAAAAAAAAAAAQpep1tBOAAD4RGjfCQAAAIQwTk7PzQAAAAAAAAAAftm/f/9PLi4u07Jly5bwyJEj1wUAgI+MSmkAAAAAAAAAAAAAAIQynp6eUyNFikS1NADAJ0EoDQAAAAAAAAAAAACAUMbLy2uKNdQTAAA+AUJpAAAAAAAAAAAAAACEMgcOHLjn4ODgljt37poCAMBHRigNAAAAAAAAAAAAAIBQ6OXLl9PChQvXVgAA+MgIpQEAAAAAAAAAAAAAEAodOHBgu3WRJGfOnBkEAICPiFAaAAAAAAAAAAAAAAChlKen59QIESK0EwAAPiJCaQAAAAAAAAAAAAAAhFJubm7TrYs2AgDAR0QoDQAAAAAAAAAAAACA0OuFNSzMnTt3UwEA4CMhlAYAAAAAAAAAAAAAQOg2zcHBoa0AAPCREEoDAAAAAAAAAAAAACAU27dv334HB4eXuXLlyisAAHwEhNIAAAAAAAAAAAAAAAjlPD09x4cPH76uAADwERBKAwAAAAAAAAAAAAAglHNzc1tqXbRJlSpVZAEA4AMjlAYAAAAAAAAAAAAAQNgwPU6cOG0EAIAPLIIAAICP6uSee+IYiVw4EFq88PCy/nUQAAAAAAAAAAjuPDw8pkaMGHGzdXW8AADwARFKAwDgI8pZzEs8njyQkGju3BXSuHE1CR8+vAD4T+4SDuIYSQAAAAAAAAAg2Dt8+PC/Li4uZ3LlylXmwIEDvwgAAB8IoTQAAD6iXMVCZoW0ESNmS5k6KaRABXYdAAAAAAAAAAAIyV6+fDktfPjwba2rhNIAAB8MvcMAAMAbHTt2xhpOS82a5QQAAAAAAAAAAIRsBw4cWG1d5M+SJUsiAQDgAyGUBgAA3ui779bKwIHtBQAAAAAAAAAAhA5eXl5To0SJ0k4AAPhACKUBAAB/LVq0RhIkiCNp0yYXAAAAAAAAAAAQOjx//nyaddFWAAD4QAilAQAAP929e18WLFgtnTo1EgAAAAAAAAAAEHocPnz4rqen57fOzs6VBACAD4BQGgAA8NOAAVNk0CDadgIAAAAAAAAAEEqttoauAgDAB0AoDQAAvGbTpt/FySmqFCqUWwAAAAAAAAAAQOjj5ua2w7qI7+zsnFkAAAhiEQQAAOAVWiVt586FAgAAAAAAAAAAQi8HB4epXl5e7ayrtE4BAAQpKqUBAABfhgyZLj17NhdHR0cBAAAAAAAAAACh1759+6ZbF20EAIAgRigNAADYHThwXM6duyJVq5YSAAAAAAAAAAAQ6nlZw2xnZ+eWAgBAECKUBgAA7Pr3nyKDB1OhGwAAAAAAAACAsEJbeFoX7QQAgCBEKA0AABizZi2XChWKStKkCQUAAAAAAAAAAIQN+/btO+zg4PAwV65cBQUAgCBCKA0AAMjly9dl3brt0qpVHQEAAAAAAAAAAGGLp6fn1PDhw1MtDQAQZAilAQAAmTx5sQwd2kEAAAAAAAAAAEDY4+bmtsS6qJgxY8boAgBAECCUBgBAGLd8+SaJFSu65MiRUQAAAAAAAAAAQNjk5eU1LFq0aI0EAIAgEEEAAECY9fDhI5k69XvZvn2BAAAAAAAAAACAsMvLy+s7BweH3dbVqQIAwHuiUhoAAGFYnz4TZNiwTgIAAAAAAAAAAMI2Nze3Kw4ODnty5cpVRQAAeE+E0gAACKN+/nmHxIwZXQoVyi0AAAAAAAAAAABeXl6Tw4UL97UAAPCeCKUBABAGvXz5UgYOnCpDhnQQAAAAAAAAAAAAtX///l8dHByS5cyZM4MAAPAeCKUBABAG9ekzUYYN6ygAAAAAAAAAAAA+abW08OHDUy0NAPBeCKUBABDG/PbbHvHweC5lyhQUAAAAAAAAAAAAn/bv3z/VwcGhvQAA8B4IpQEAEMb07j1Bhg/vJAAAAAAAAAAAAH7x8vKa5uLi0kYAAHhHhNIAAAhDhgyZLt26NZXIkSMJAAAAAAAAAACAXxwcHCZ7eXnRwhMA8M4IpQEAEEbs23dUrl27JVWrlhIAAAAAAAAAAAD/7Nu374R1cdXFxaWEAADwDiIIAAAIE7p3/0Z+/HGCAAAAAAAAAAAAvI2PamnbBACAQKJSGgAAYcCIEbOlTZs6EitWDAEAAAAAAAAAAHibffv2rXJwcMibM2fOpAIAQCARSgMAIJTbs+ewnD9/RWrWLCcAAAAAAAAAAACBMDF8+PAdBQCAQKJ9JwAAoZy27Vy9eooAAAAAAAAAAAAExpMnTyZFjhz5gXW1uwAAEAhUSgMAIBQbNmymfP11fYkRw0kAAAAAAAAAAAAC49ixYx7WxQJnZ+cWAgBAIBBKAwAglPr774Ny+fINqV69jAAAAAAAAAAAALwLLy+vib5le0gAABAASURBVA4ODrTwBAAECqE0AABCKW3bOXp0VwEAAAAAAAAAAHhXbm5ux7y8vK67uLiUEAAAAohQGgAAodDgwdOlS5evxMkpqgAAAAAAAAAAALwPrZZmXVAtDQAQYITSAAAIZf74w01u3rwjVaqUEgAAAAAAAAAAgPfl5ua2xrrInS1btuQCAEAARBAAAGB36tR6iRgxmoRkrq4rZerUynLs2DIBAAAAAAAAAADB35MndyJLMOfl5TU8QoQIDayrIwQAgLcglAYAwP+9fPl06MmT62NJCLZypVdJZ2e5furUyqMCAAAAAAAAAABCjPDhX/wrwdj+/ftnu7i4eAihNABAADgIAAAIFawDwarWxVf79u2rJgAAAAAAAAAAAEHMOhcxycvL6+T+/funCAAAb0ClNAAAQgnrIHCldRAYTgAAAAAAAAAAAD6A58+fj3d0dNxiXSWUBgB4I05cAwAQCjg7O6+2LqoIAAAAAAAAAADAB3Lo0KGzXl5eR6zzEpUEAIA3IJQGAEAIlzt37mYODg439+/fv1YAAAAAAAAAAAA+IC8vr3HWeYkuAgDAGzgIAAAIsXLnzh3fOvA7un///gQCAAAAAAAAAADwEbi4uLh5eno2dnNzOygAAPiBSmkAAIRgDg4Oa6yLygIAAAAAAAAAAPCReHp6jgsXLhzV0gAA/qJSGgAAIZSLi0sv66AvupubW28BAAAAAAAAAAD4iKzzFLc9PDzSHT58+K4AAPAKKqUBABAC5cyZM6t1UZ9AGgAAAAAAAAAA+BS8vLzGRYwYkWppAAA/EUoDACAEihAhwhoPDw/adgIAAAAAAAAAgE/ixo0b47y8vAoKAAB+IJQGAEAI4+zsPN46yJt8+PDhfwUAAAAAAAAAAOATuHTp0hMHB4d/cufO3VoAAHgFobT/sXcX8E3cbxzHH6S4uw33oi0MZzDDYcPdB8MGbGhxHTpguA8dDNhgOAx3Kzrc3a1Ysf7v+XXJv4UWaVPa0s/79cqS3F0ud5eEXPf75nkAAAhFrD/svrCusrm7uw8XAAAAAAAAAACAYPTixYtB4cOH7yAAALwiggAAgFAjWbJkp9zd3dMLAAAAAAAAAABAMLt69erdpEmTFrEuz69cuXJEAAD4D5XSAAAIJVxcXJZbV6UEAAAAAAAAAAAghHj58uXAcOHCdRQAAHwglAYAQCjg6ura2ro66u7uvlIAAAAAAAAAAABCiH379u3y8vJ64uLiUkQAAPhPRAEAACGa9UdcFuuPuSbu7u7OAgAAAAAAAAAAEMKECxdukDWW0cG6uUkAABAqpQEAEOJZf8itevHixdcCAAAAAAAAAAAQAu3Zs2epNZ6RPkeOHJkEAAAhlAYAQIjm6uo66eXLlz32799/SQAAAAAAAAAAAEIoLy+vQREjRuwgAAAIoTQAAEIsV1fXKtYfcDH37t07RQAAAAAAAAAAAEIwd3f3qdZVlrRp08YWAECYF+5NM+fNy1Xs5cvwxQQAAHxQDx54RR4/Pnybn37yGigAAAAAAAAAAAChwLJlUuDRI4lRubKsFgDARy1cuHD/VK26Z7N/8yO+6cEaSEuUyLlHwoTOAgAAPpxevdZIly65JF26+D0EAAAAcLCZM/fKhQv3/JzXvHl+iR07igAAAAAA8L6cnUUaNpwvmTJVLBgxIo3bAOBjdf36Aa+bN489sW4GLJSmNJDm7FxVAADAhzFu3FwpW7a0lC9fQQAAAICgcOvWvzJwYA9Jnjyxr+lNmvSQtGlLSZIkCQUAAAAAgIBo2NBLduwIb/2NWUUAAB+nFy+evrx589gblyGaDABACLJli7scPnxK6tYlkAYAAAAAAAAAAEKfhg0rypQpfwoAIGwjlAYAQAjx8OFj6dx5mPz6q5sAAAAAodXTp09l/vyVcvz4WUHArV27XTZt2iMAAAAAENo4OTlJtWolZebMxQIACLsIpQEAEEI0atRVJk/uKwAAAEBoduDAcRkwYJL88ss0+7T163dKz56j7fc9PZ9K377jZOPG3RIaeXg8lIUL18jVqzckKLx8+VI6dBgqbdsOEEc5ffqCdO06Qq5cCZptBgAAAACfGjSoKFOnUi0NAMKyiAIAAILdgAETpVKlryVDhlQCAAAAhFRaAU0DZyp8+PCSNGlCyZUrs7RoUUMSJYpvpufIkVFataolOXNmsj9u9+5/ZevWvfb7GkrTUFfmzGkkqDx54ikjRsyQefNWSrt2DaR69dLv9LgzZy5KlSpt7fcTJIgr6dOnlMaNK1n7msVMO3nyvAnVTZzYW5IkSSiOpse2Z88W5tpRzp69JCtWbJZGjSr5u8y77Lv6+uvGUqBALunVq6Wf67l797789ttCWb9+l9y4cVvSpElhPaag1K1bQQAAAACEDXHixJTPP88vf/65WipW/EoAAGEPoTQAAILZypVb5P79B9bgTwkBAAAAQoO+fX+QmDGjy8GDJ+T335eZwNm8ecOsQYdYEilSJKlX7xsJTgcOHJPu3UfJzZt3JKA0QFWgQE45deqCzJmzXBo37i7jx/cUV1dn+RDKli0mwSUw+379+i1p2LCrPHv23LquKIkTx5cNG3bJlCl/Svnyxc17BAAAAEDYoH8TfPddd0JpABBG0b4TAIBgdO3aLRkxYrr0799WAAAAgNAie/aMUqiQi3z/fTUZM6ab3LlzX2bOXCwhgVZIa9astyRIEEemTesvAZUqVTLJmze7qbA2a9ZAiR8/jowe/buEBYHZ93Hj5srNm3dl7NjuUq1aKSlW7FPp0aOFLFo0ikAaAAAAEMZode18+bLLqlVbBAAQ9hBKAwAgGDVq1FUmT+4rAAAAQGjl7JzehJa0paXNp59Wk0mT5sv7OHHinHTuPExq1GgnhQrVkjp1Or42cKHrrF79Jzl06IQ0bdpTPv+8wWvriRIlsowa1VUmTOhlBkBe5eHxUM6fvyzvI3r0aOLiktVso08PHz6SVq36SeHCtaVu3U7i7n7YTD927IzkyVPFtCj1afr0RebYaHvLc+cuS/PmveXLLxtJsWL1TPWAtWu325dt1qyXufik623XbrDZ7zJlmknPnqPl3j0PM2/y5AXy/fe9pHjx+lKixHdm3u3bdyWw/Nt3v2ggUCtBFyuWV9Km/cTXvNixYwoAAACAsKdOnQoyfvwfAgAIewilAQAQTLp1+9UahKrh50AZAAAAEJqEDx9ewoULJ4GRMGFcE3Br0OBb6devtaRLl9I6Zx4pFy9e9bWcVuHq1OkX016yR4/mfq4rd+4sZpv8oqG3ihVby5Ejp+R9RIgQXry8vHxNGzZsuri6ZpU+fVpJ9OhR5aefBsmzZ88kU6Y0kiRJAtm2bZ+v5bdu3We2TSuGDR48Ra5cuSEtWtQQN7cmkihRfGv5/f4+v4bpWrToa45Hu3YNpG7d8nL8+Fl5+PCxmZ8u3SdSokQh01q1SZMqsmPHARk1arY4gl/77pd//z0pnp5PJW/ebAIAAAAAKnXq5OZvpJUrNwsAIGyJKAAA4INbtmyDGaQqXbqoAAAAAMFl8eJ1prJVzJjRpWvXphIQN2/ekRs3bkv58sUlMDSoVbt2Ofv9fPlyyJIl6024KkWKJPbpWmWsVataUq/eNxIQadKkEA+PRyYE9q40kHX8+DnJnDmNr+na3rJKlRLm9osXL01Y7vLlG6b9ZfHin8pff62xpr+QCBEimCpiWkmtbdu6ZvkjR05L0aKu8u23X5r7X39d6I3bsGDBKrPv2k4zceIEZpq2x7TRNpk+XbhwVVasCPygj3/77pdbt7wrsyVIEFcAAAAAwOb776tJ69b9pUSJwgIACDsIpQEA8IFpRYbZs5fJzJkDBQAAAAhO5coVN5cRI2aYKl7vQyuC7d17RH79dZZEjRrFHs4KDA2hzZ69VM6evSRPnz4z02yVwHyqUOFzCaiRI7u887IayNKWmdOmLZLTpy/I8OGdfM1Pnz6l/XaUKJHM9ePHT8y1hsR+/32ZOUZ58mST7dv3y8uXL+XLLwuY+Z99lseExhImjGemZcyY+o3bsn37AVNhwBZIe5UGA/V13L37XxMU9N6myBJQb9t3AAAAAHhXKVMmNZWxly/fJKVKFREAQNhAKA0AgA9IB6Hq1u0su3b9IQAAAEBIcObMRdm9+5AJSb2rChVa2m9/8kkSGTy4XaCrY82Zs0yGDJkqnTo1liJFXCV+/DiSP3+N15bTtpxaVS2o9ekz1lxUjBjRpG3belK4sOs7P97FJavEjh1TNm92N6E0Df1pyxoNoSltwZksWSJTCW7q1L8ke/aM0qFDQ8mcOa2f67t3z0NixYrh57yHDx9Jw4ZdJUWKxKZ9Z65cmWX8+D9MKC4gArrv+pqp27fvCQAAAAD4pNXSWrToSygNAMIQQmkAAHxAtWp1kFmzBgkAAAAQUrRu/bN0795McuXK8s6P0eCTVuxKmjSBuQ4XLpwEllbkyp8/p1Su7F1x7fnz5xKc6tatIAUL5jIhsuTJE0nEiO/3v9H0mGh7Tg2jtWlT14TTvv32C/v8aNGiSuPGlc3lypUbpvVnmzYDZNmycSZ49yptN3r58nU/n2vVqq1mHfq65MyZWQIroPueNWs6cXKKKDt3HrS3JQUAAAAAlSJFEuvvlUyydOkGKVPmMwEAfPzCCwAA+CB69hwtNWuWeWtbHgAAAOBDatDgW1PJ631oVa/cubNIkiQJHRJI01aRWl1LK4fZHD16RoKCh8dDOX/+8luXS5UqmTkuev2+gTQbbeGprS+1Gtr167ekePFP/VwuadKEUqJEIdN289atu34uo4M3589fMW06X2V7TPLkie3TAnP8Arrv2sb1iy/yy7p1O+Xw4ZO+5ulxBwAAABC2NW1a1VR1BgCEDYTSAAD4ALQVUfToUaVcueICAAAAhBSPHz+xzlWXS1CLFy+23L//ULZscTcBNG0JGSmSkxw4cFwuXrxqgm1ZsqSVjRt3y+bNe2TJkvXSo8coE3LSZV6+fCmOUqNGO6lYsbUcOXJKglqBAjnNPgwd+pupCpA+fSoz/fbtu9Y2/CDDh0+X9et3mn2eP3+VZMiQyt7e81XVqpWU2LFjyA8/9JdlyzaavzGqV//JVE/TY6emTVtojrG2Qd2376g8eeJp309ba80tW/bK3bv3JbCOHz8r48bN9XV58OChtGxZU+LEiSkNG3Yz26GBPB10KleuuQnoAQAAAAi79Ic0uXJlNtXSAAAfP0JpAAAEsX37jsjq1dukffuGAgAAAIQkGpgaOPBHCWplyhSVWLGim1ahR4+eNu0pa9cuZ8JVv/wyzSzTr19r0/7RzW2ETJq0wLSQ/PnnNiZ09eyZ41p5pkmTQqJHj2baYQa1SJEimWCahrE++yyPfXq8eHGkT58f5O5dD2u/x1uvwWTTunTMmG7+rku3efLkPibQ9/PPE2XmzMWSN282E1QrVMhFOnZsbFqEdu48XC5cuCrz5w8zLXE0FKZnSBH5AAAQAElEQVRy5MhkWntqEG7JksAPAJ04cc56neb7ukSJEtlUz5s9e5BUrvy12Z4WLfrIvHkrTUW+tGk/EQAAAABhW7Nm1WTNmu0CAPj4vbG/wty5Lj2dnav2sC4CAADen1ae+OorHRyaKQAAAEBI0aRJD+nRo7mvdo+26b17tzTBIjiGhvBq1+4os2cPlowZUwsAAAAAhHX9+0+QTJlSS6VKXwsAIHQ6cGDmi2PHFnWtWnXPAP+WoVIaAABBqFatDjJr1iABAAAAEPZ4ej6V4cNnSJ482QikAQAAAMB/WreuIyNGzBAAwMeNUBoAAEFk0KDJ0rJlLUmVKpkAAAAACFu0nWWZMs3k+vVbpvocAAAAAMBb9OhRpXr10jJ58gIBAHy8IgoAAHC4sWPnSLx4seXzz/MJAAAAgLAnW7YM4uaWQooUcRUnJycBAAAAAPxf8+Y1JH/+GlK3bnn+ZgKAjxSV0gAAcLAlS9bL1as3pXHjygIAAAAgbMqfP6d8/nl+BlcAAAAAwB+tW9eWESNmCgDg40SlNAAAHGjv3iOycOEamTSpjwAAAAAhVcaMqaVXrzF+zosUiRAVAAAAACDo1ahRRkqWbCL16lWQhAnjCQDg40IoDQAAB7l+/Za4uQ2X5cvHCwAAABCStWvXQAAAAAAACG6tW9eRESNmSN++rQUA8HGhfScAAA5SoUJLWbRolAAAAAAAAAAAAODtSpUqInfu3JeTJ88LAODjQigNAAAHqFy5jcyePZhWRwAAAAAAAAAAAO+hYcOKMnjwZAEAfFwIpQEAEEitW/8sbdrUkTRpUggAAAAAAAAAAADenaurs8SOHUvWrNkmAICPB6E0AAACYfDgKVKgQE4pXNhVAAAAAAAAAAAA8P46dWosAwZMEgDAx4NQGgAAAfT770slVqzoUr16aQEAAAAAAAAAAEDAxIsXWypV+lomTpwnAICPA6E0AAACYMGCVXLmzCVp2rSaAAAAAAAAAAAAIHC+/76a/P77Mrl3z0MAAKEfoTQAAN7TihWbxN39iLi5NREAAAAAAAAAAAA4RseOjWXgQNp4AsDHgFAaAADvYdOmPbJixWbp16+1AAAAAAAAAAAAwHFKlCgk167dln37jggAIHQjlAYAwDvau/eITJu2UIYP7ywAAAAAAAAAAABwPDe37+SPP1YKACB0I5QGAMA7OH78rAwaNFkmTeojAAAAAAAAAAAACBrp0qWUxInjy/TpiwQAEHpFFAAA8EYXLlyVdu0Gy99/jxYAAAAAAAAAAAAErdat60iJEt9J6dJFJUGCuIK3u3Bc5MppLwEA9UlGkaRpw0lwIpQGAMAbnD9/Rfr3n0AgDQAAAAAAAAAA4APq2/cH6dr1Vxk3rofg7S4c85JLpyNLopRRBUDYdvXMI4kQ0ZNQGgAAIdWFC1fku++6y8qVEwUAAAAAAAAAAAAfTt682WXZso3y99/rpHz54oK3S5ImmmQtRGU5IKx78VyrJnpKcAsvAADgNceOnZFWrfoTSAMAAAAAAAAAAAgmPXq0kH79xsnz5y8EABC6EEoDAOAV+/YdkV69xsjChSMFAAAAAAAAAAAAwadPnx+kW7dfBQAQuhBKAwDAh23b9snIkbNl9uzBAgAAAAAAAAAAgOD19deFJHbsmLJly14BAIQehNIAAPjPmjXbZdasJTJ5ch8BAAAAAAAAAABAyNCpU2Np336weHo+FQBA6EAoDQAAy4oVm2Tlys0yalRXAQAAAAAAAAAAQMgyenQ3adGCwgIAEFoQSgMAhHmTJy+Q/fuPyaBB7QQAAAAAAAAAAAAhT+7cWcTFJasZ1wEAhHyE0gAAYVq3br+aUs8dOzYWAAAAAAAAAAAAhFzNm9eQ9et3yuHDpwQAELIRSgMAhFn16nWWAgVymT9gAAAAAAAAAAAAEPKNGtVVWrbsKwCAkI1QGgAgzLl166589lk9ad++oZQuXVQAAAAAAAAAAAAQOsSOHVO6d28mw4ZNFwBAyBVRgtmlk17WRQAEs+ixRZwLhBPgY7d37xHp2HGoLF06RmLEiC4AAAAAAAAAAAAIXYoV+1QOHTohU6f+JQ0afCsAgJAnBITSRM4ejSyJU0UVAMHjkcdzOX3ooTgXEOCjtmzZRvnzz9WyatUkAQAAAAAAAAAAQOjVsmUtad36Z9m8eY8ULuwqAICQJdhDaUoDadmKxhMAwePWZU9xX/lQgI9Z795jJWbMaDJpUh8BAAAAAAAAAABA6DdiRGcpU+Z7mTw5lSRJkkAAACFHeAEA4CN27dotqVChpeTMmVHatq0nAAAAAAAAAAAA+Hj8/vsQqVGjnQAAQhZCaQCAj5a262zQwE1Gj+4qFSp8IQAAAAAAAAAAAPi4xIoVQ4YO7SBdugwXAEDIQSgNAPBR0nad27btk2XLxkuKFEkEAAAAAAAAAAAAHycXl6xStGhecXMbJgCAkIFQGgDgo3L9+m17u84+fX4QAAAAAAAAAAAAfPxKlCgkrq7O0r//BAEABD9CaQCAj8asWYutPzTG064TAAAAAAAAAAAgDKpU6WtJliyhjBw5SwCETPPnz7DGdScJPn6E0gAAod7Fi1elbt1Ocu3abRk+vDPtOgEAAAAAAAAAAMKo+vW/FS+vlzJu3B8COMrx44dl3boV8uLFCwkMT09Pazyzr2zfvlEc6dq1KzJoUHc5c+akhGRXr16W6dPHSd68BQUfv4gCAEAoNnnyAvn773XSv38bcXZOLwAAAAAAAAAAAAjbfvihjqxZs11+/XWmdbu2IHSZOnW0zJkz1d/5PXsOlQIFPpMP6fDhAzJ27BDJl6+oRIsWzc9l+vfvLBs2rDa3Y8SIKSlSpJI8eQpKhQrVJFas2Gb606eesnz5QkmfPrM40vXrV633/DIpVerbty67Z892cXNr6e/8SpVqSZMmbSUoDB3aS4oVKyEZM2a1T9OA3pIl8+Xgwb3mOGXK5GyeP1Ei70IkL1++lEuXzkuSJMnFyclJEHoQSgMAhEonT56XLl2Gy2ef5ZVFi0YJAAAAAAAAAAAAYPPFF/nlwIFjMmbM79K8eQ1B6FGiRAVxcclnbu/atVXmzZsu7dv3koQJE5tpjg50OVLcuPGkc+f+cvv2Tdm3b5dpVblv304ZMmSihAsXTkKCDBmyyKBB48xt3c4BA7pKpUq1JV++wmaahr+Cgrv7DuszuUd++MHNPk0Delo5rmjRL+Wnn3qY7dGKdKNHD5JevX4xy6xYsUhGjOgns2evkPjxEwhCD0JpAIBQ57ff/rJOUDZJv35trJPOlAIAAAAAAAAAAAC8qm3beqbrzoABE6VTp+8EoUOyZCnMRV25cslcZ86cXVKkCPnjgk5OkSRnzjzmdvHiJSVdukwmYHX+/BlJlSqthARajcy2jbbjq1XdbNMCSiuarV+/Sl68eC5ffVX2tflbtqyTJEmSySefpLJPW7RojmTPnlu6dBlgn1a+fFV59OihIPQjlAYACDXmzVspQ4ZMlZ9+qidz5/4iAAAAAAAAAAAAwJs0alTJjDG5uQ2X/v3bCD4Os2ZNkk2b/pE2bbrK5Mkj5cyZEzJ//lp58eKF/PbbGNm5c7NcvXpZnJ1zSrt2vSRevPjmcadPn5A5c6bIhQtnTUvIlCnTSuXKdaRYsa99rX/16iWmpeTZs6ckV6681nJpJCAiRvRuN+np+eSNy505c9Lap4ly6NBeE+7Knt1FWrfuYm/7qR488JApU0aZymt3796RrFlzSL16zSVDhtcrx3l43JfmzWvKJ5+kln79Rr53lbaNG/8xx+DcuVNy//49cxzr12/h67kOHdpnqtjt3bvD2j9PSZw4qbnotvvl8OH9vtp2Kt3X58+fi5eXl30bw4cPb9qfqgYNvpHLly+a2zVrljTXf/+9RSJHjmyOh77WWpHuxo1rkjp1OlOFLV26jPb1294nX3xR2rQ31dc8bdqM0r5971ARcgztwgsAACHcpk175JtvWsmpU+dly5aZUrVqKQEAAAAAAAAAAADeRZUqJeSzz/JI06Y9BR8PbfXYr18nyZOngGn9qKZNGyt//DHNtKjUUNedO7ekU6dmJvSk4sdPKBkzOku1ag2s6f1MkGnQoG724JPSsNWQIT0lduw40q5dT8mcOZsJqL2va9euyNy5U00QSyum+efhwwfSuXNzuXjxnDRq9IPUqdPUBLjc3FrYt1v17dtRNmxYJaVLV5JWrTrL06dP5fr1K6+tTx/z88/eLTK1lWhA2oYmTZpC8uYtKM2bt7eeq5M8efJY+vfvZEJkav/+PdK+fRNJnjylTJ++RH78sbsJwjVo0FLq1v3+tfVpWFADgbpen4oU+UKOHDkogwf3MAHAV3Xo0Me0FlVaTU3boGogTelrv3btcilZ8hsTTtQw248/NpKbN6/7WocGEDWQ1rJlJxkzZrap5Nar10+CoEelNABAiHXy5DnrxOI3iRIlkowc6SaffJJUAAAAAAAAAAAAgPdVokRhSZo0oRQoUENmzx4sadKkEIRu9+7dlUaNWknVqvXM/SdPnph2kJ999pUJk6mcOV2lTp2ysnPnFsmXr7AJmlWuXNu+jty585mKYFrty9YydMGCmRIvXgLp0WOoRIgQwUzTal4zZ0546zZdv37Veq/9vw2mVirTYJhtPX7RwJtWIxs9epYJzSmtzNahw/eybdsGKViwmAlu7d27Uzp16mvagqrixUvY12ELnum1bueBA3tkxIhpEjNmLAkIrYjmsypa9OgxrOPxo6k0pvu0bNmf5ljq8dd9K1GivCxe/IcJBPbsOfS19WnwTvms/KZq124ikSJFNtuswTHd/4oVa9lfoyxZspsqcsrZOZc1P4G5rcfD3X2HOba2Knf58xeV6tW/Mq9f06Y/2p9DX7t+/UbZH1uxYm0ZOLCrWYeuH0GHUBoAIMQ5evS0TJnyl9y4cUuaN68hefNyMgAAAAAAAAAAAIDAyZEjk2zYMF1q1mxv2nqWKlVEELqVKFHBfvvo0YMmmObqWsA+TUNO2lLy2LFDJpSmNIT211+zTQUtrTamHj16aH/MwYPu4uKSz1eQ7F3DXXHjxjNBKa0MduLEERO00opiw4dPlYQJE/v5mD17tpugly2QpmwtMLVqm4bSdu/eZu7nyJHnjc/v7r7dtKzUUJ7PNpbvS4+LthPV1pdaRc5Wsc12nLy8XkrkyFF8HaNo0WLIw4cefq5Pg2EqQgTfMSUN0VWrVl++/LKMLFw4RzZuXC0TJw6XU6eOSceOfcQ/tuORO/en9mlRo0Y1VfD0mPmkFdRsgTRlOy76HITSghahNAAfjIeHk3h6Ogngn2fPnlknMk+sk5GU0rp1R+tEJpKZfvOmSJw4DyVixPcvLQsAAAAAAAAAAACRly+95Pbt6AKRceMmyP37D+TcOa0AFU2CmpPTc4kd+6nAsTRspNW6bB488A5E/fJLb3PxSSuYKQ0+jR07xLSkzJeviMSNG1/KmkFnfwAAEABJREFUlMnva1ltQ6kBq4BwcookOXN6B8c02Pbll2WlZs2SJijWpk0XPx/j4XHPVCJ7dd9ixIhpjZNe+2/f7ptrn/vrFw3lqWjRAvdZ1/afJ08ele++ayOurvnl6NFD4ubW0j6/WLESsmHDanPRynSHDx+Q/ft3S5Mmbf1cn217tA2oXzSQp1XXGjZsKQMHdjNtObUCXpo06f1c3nY89Bj5pPcvXjwrb2J7jFbaQ9AilAYACHaatNcwmooWLapEikR4EQAAAAAAAAAAAEEnVqwY8uSJp9y6ddfcdnIiPhHa2SqR1a/fXLJmzeFrnrbjVNpeUkNWZctWNvdtFbxeXfbx44fiCFqhK0GCRHL9+hV503ZfvXrZ17SXL1+alpexYsX5bz3eVdQ0MKfV2PyjVdU0yKahvKxZc75xWf9cvHhetm5db45j0aJf+vs8X39dTvr372wuqnTpivLNN9X9XD5KlCgmeGcLB/pHK6dpO85161ZYx+SSv6E0PaZKj0ecOHHt0zWYaDtm/tFWqUoDiQha4QUAgGCgJV4fP35ifoXy+LGn+RVKnDixCKQBAAAAAAAAAADgg4gSJbLEjRtLHj58ZC4I3VKlSmeqYD179tRUK/N50faYOj559+5tSZw4mf0xWg3sVZkyOcvp0yd8TXv+/JkExM2b180ladIU/i6TJUsOuXjxnNy5c9s+TVuI6vZqtTVla+ep1cjepkWLjhIxYkQZPLi7BIQeI+XzOGmrS9/L3DHVzAYPniArV+42l9at3Xy183xVtmy55dy5U76maetSDeD5pMdLJU+e0lzb1vny5Qv7Ms7Oucz1gQN77NMeP34sx4//66ulp9Lj6DN8eOjQXnOdOXM2QdAi6vsR0rKJU6aMkkGDxgmCz+bNa61/6J0kf37/+5BfunRBhg7tab1W482XAvAh9OnTT0qXLiWuri4SHLRFp4bQnj59Zk70tTJaxIivn5xMnDhZUqZMKSVKfCUAAAAAAAAAAAAIeU6ePCnHjh23xnO+DrXjndomUQsnPHr0WO7d85CoUaNQRCGU0mpc2vJx1qyJkiBBYkme/BM5ceKorF69WAYOHGcqamXIkEW2b99ojeMXlfv378qcOVOtx0U17Sc1HKXvhwoVqkmnTs1Nq8+SJb+R06ePy4IFM99pGzQQp8ExbaOpAan161eZCmEVK9Yy8/V2pEiRzPO5uOSXZMlSWM9XXRYtmiNdurSUSpVqm2pfc+ZMMdtaoMBn5nFZsmSXvHkLyqhRA0xoSyunLV/+l5QpU8m0z9TgldJrbfH54489pHv3NrJ06QKzzPvQAJ8eyxUrFkq8ePHl7NlTMn/+DDPv0KF9JrSnwTUNeq1fv1JevHguESJENPtiq2Dml8KFP5dhw/qYSmWxYsU2VdN69vxRMmfOLt9+W8McG63SNnHiCFMtLWXKNOZxadNmNNerVi02x0Qry2klPD0eI0f+LDduXDPHY+HC362lwknlynV8Pa8ekz59Okj58lXNNs+YMd5Uy0ubNoMgaJGC+cjoB2jEiH7yxRdlJCzaunW9ubRr11OCk35Z6T9qShPB/tEvQf0HcPbsSVK37veCkG3Tps0SN25cyZbNWUKrDRs2ypEjR6V9+5/kQ3rx4oUJoWlltPDhI1gn85FNGeQ3cXHJLYMGDZF8+fJaJ4hxBAAAAAAAAAAAACHL+PGT5ODBg/LJJykkR44cEpppIQUd03rw4JEZ04oRI9obqz7ZeHp6ytix4yV//nzmguBVrVp9MwY/b940uXXrhqm2VaJEBRN4Up069ZNx44bKzz+7mdaW1ao1MG0cp00bY4prRI4c2VTaatmyo2n1OXbsEBNgatiwlQwZ0vOtz6/Vzjp0+N6ENBMlSmKqoNWr10wSJ05q5mvoTYNnv/8+xbTn7NXrF+u9F02GDZsqw4f3ldGjB5npuXLlNduq7SxtunQZaJaZP3+6Nfb61FRR05CWX/LlKyzFipWQCROGSZ48Be3P/y401Na793CZPHmk9OjR1oTU+vYdKfv27bTGmg9YS9SSVKnSSqlS35jQm15sihcvKR079vG13Taff15KZs6cIEuWzJeaNRuZ4/Prr9PNMR45coA8evRAMmbMKrVrfyffflvT/rgMGTLL99//JHPnTjXHV4+ntvXs2nWQCelpYO727Zsmf9G//6jXgnF6zPPkKWACbPr4nDldrfHy3oKgF+5NM+fOdenp7Fy1h3WRoLJzhbZviyPZir5/H1tH0De7vrlfVbt2E6lTp4l8CBpgunTpvCRJklycnAKXuJ4xY4LprTtx4jz7F6QmcCdNGiGLF8+TZs3a+dvDNzhpj+ENG1ab25oK1tKVmvitUaORSeC+K/3HasOGVTJnzioJKj7fM7pt+rppKlm/OPQfY5vVq5eYf9y++KK0fZomfSNFiuyrp/Hx40ekTZv61pfLLH/7IQe1W5c9xX3lZaneToKUh4eTnDhxRZo0aWbu6xd6/PjxJX36dFK3bm1JkSLFe6/z+vXr5j3jiNDSvXv3rBOL+bJt2zbrBOW29Xp+Ip99VkSqVPHuJ166dDnr34aa1hdkDQmNdP8aNvzO+sJuIl999aWv6VOnTpPt27db+5zS2t+K8umnn75xXQ8ePLAuD633f2J/l3n+/IU5GfL0fGpO/LQqWuTIkfw8eV+yZKn179QU62TA1Tp5cLNP79mzt/l3sUuXztZr/NA6eXvj1xYAAAAAAAAAAAD88fKllzRq1MdUAevXr499+rhxE2ThwkXy88/9JHfuXPbplStXsy6VpHp1//MChw4dMgURvv32G3ultHcZR3KEGjVqyZ07d83t6NGjm2Bc2bJl5Msvv5DA0mILug86vqUXHff1j4eHhzW+Vl1atmxunt/G5zimk9NziR37qQSlrYu95IVXXMlaKK4AH9qjR49k7dplJkvRrdsgUxXNL9ryU4N1U6cuNNXNgtqsWZNMEG758p0Sluxfe0tix70rrl+Gl6By4MDMF8eOLepateqeAf4tE3TPHsp06tTXtLu0XTTR+aGsWLFIGjeubEoUBoamZTURq+EoW+hDSz42a1bdlKMM6TSFrMde075aanHu3N9MOcmQSt8zuq2urgVMn+Offmps722svvqqrK9AmpaZrFOnrOzdu8PXejJmzGJSztOnh612q1WqVLJe367mWn9x0LRpc9m6ddt7rePSpUtSt24D65juk8C6efOmtGrVxvoSXCcVKlSQjh3bS5o0qWXOnD9MaOtj8NdfiyRq1KjW+/L/JwCa9v/ppw5y5swZad68mfV+zGC9Lr1k27btb1yXvl5z5/7x2vRnz55b/xY9ktu371kn4A9Eq8TGjBld4sWLY35d8mogTY97585dZNSoMfaSsj5pIFAr1J08eUoAAAAAAAAAAAAQOGnTppGzZ8/5mnbixElzffz4Cfs0LeCg4bK0aVO/cX3ZsmUz4zk+W3f6N44UFFxdXWTgwJ9NUYaUKVPKkCG/mGIMgaXBPR3f0jDanTv3rXGvh2ZM8105chwTCGm0MFL79k3k6NFD9mla7a1wYe9A6L17d/x9rFZLS58+s8yePVnw8aN953+0R23SpMklNNu9e5v58GvZQaW3O3VqZso19ugx1PryryYhmZNTJMmZM4+5XahQcUmRIpXpFayBLy2HGdLY3jNa0e3rr8uZ47tt2wYpV66KvC8Ntk2dOspUldK0fFigVdH0JFGVKlVS3Ny6ysiRoyRXrlwmvPShTZ8+U27fvi2jR/8qqVKlMtMKFiwg333XSGLFiiUhwbVr1+TPPxdK48YNA1RVUSvA5c6d09cvOXbu3CUXL16UadOmSOLEiaVo0SJy4cIFU7msQIG3f+401KZBNL3oL0a0ElrEiBEkduwY71TOePDgodbzXZRBg36WCRNeP/Fwds5qTmC2bNlq/dtWUQAAAAAAAAAAABBwGkpbtOhv054yatQopqvXyZMnJVOmjOba5uzZs+Y6ffrg6fT0ruLGjWuNMXu3DdVOQTp2pYE47X4U2C5lylYp7ckTT7l374EZB9PxML0AYZV2lLt3767Mnj3JFE1Sz58/lxUrFpp5OXPmfePj27btZo0BxxB8/AilvUXbtg3l2rUrMn36YpPuvnHjmjRs+K2UL19NvvuutVnm5MljMmvWRDl40N36gEU1Va+aNGkrsWLFlmbNapiWjm5uP9vXWbFiMSlZsoJZpkGDb+Ty5Ytmes2aJc31339vMW0Nb9++Zdpu7t691YQ78uUravoW+0yZ+3T48H7T29fWC1g/7P36jRJn55wmoPY+NJWqbUCvXr0kCRMmlhw58kjjxj9IjBgxzfx//91v+vUeOOBuKpxVrFjrtTDWxo3/mFaXx44dMu04NWhWq9Z3byxt6lO+fEVMKO3MmRMmlPa2YxmU+/I2ESN6n9B4ev7/OHfs6N2icuDAsfLLL71l5cq/zf0BA7qaS9++v0revAXNtEyZnM0J0pEjB03/4rDom28qSPfuPWXHjh1SvHgx854dPXqsCUxpFS99bXS6nkDqe+iXX4bLqlXeLV8HDhxsLn369LKOaR75/fc5sm/ffjl16rQ52cyTx8X63Da01uF3i099rg0bNpoQli2QZuNXIG38+ImyevU/1ryYphRxuXJl7fM2btwk//yzRs6dOyf373uYUFX9+nV9nbB36uRmygfHjBnLLPvw4UNr3z6z3sff2UOJGlDUKm1aJUxDYkp/aRIhQni5fl17nyez9v8f63210lQR05Bfs2ZNrWWc/dzH+/fvW9t03lfJYLV9+w7r85nEBNJs9MRdW2na/hix0V9/6DEfMWKkub98+Qpz0WPQoEF9E0TbsmWbLF26zJRpjhkzpml/qvP8+9xr6C9JkiTW59H/k47MmTNZ/74dtm4RSgMAAAAAAAAAAAiMdOnSmutTp06ZcSUdh9JxKS0iMXv2HPtyGkrTlpjx4sUz92fP/t2MW7Vu/YNMmTLVGr87K/PmzTHTZ86cLcuWLTbjZ0OHDjPL28aRqlWrYsaK1L//HjaBsYMHD5lxu1fH2XSMb9269da47jVJkCCBGbNq1KjBG8eRXpU6dWpzffXqVWs87hNz+21jam963s2bt1jjuv1lwoSxphKbFmmYP3+BTJ8+Q2bNmuHnWKJf45ijRg2W/PlTS2B9/nkDKVLExRp3LycZM6YWILhoYaRffuklHTp8b8aCkyRJJpkyZZNhw6Zan7OUb3ys5j4+FO1uly1bLkHwIJT2Fj/+2F2aNKkqf/01W6pUqWt9wY6S2LHjSp06Tc38Bw88xM2thfVlnMD68mpn7q9cuUgePXpoQmlv06FDH+vLe40sWDBTunQZYH35xjeBNNWr10/Wl/0pqVq1nvWFH8P0udWATYsWHfxc15kzJyV5ct8f7uzZc8v70pDWtGljTTCrYcOWcv78Gfnnn6Um6apBrjt3bku3bq3NNmkY7PLlCzJ69CCJEyee9QXoXcJc3YAAABAASURBVI7x0KF90q9fJ1NFrH373nL69HHr5GKvSdq/aygtXDjbcuEkoByxL2+jgaYJE4aZdRQt+pWfy+h7J0cOVxk8uIfUrNnIBBczZMhqn6+hPXXu3KkwG0rTwJXSamBKQ5UZMmSwjlt26zMXy3oPnbFeyxkmQKW/ctC2nzpPS/DWqFHdOqY5zfJKg2Xam71SpYpy48YNcwIdLtxv1ufZ73awx48fF09PT7OOt1m+fKX1vs5n1uXu7m6Ccxqasj13smRJJU+ePFK6dCkTNlu2bIX07z9AJk2a4Ou9v3Llamv7c0jv3j2t9+V5GTBgkLVvSc02q549e5sQWbduXcy/CePGjTcntV26dDbzd+3abX3JDxNnZ2dp0+YHc0LcpUs3mThxnCRKlOi17bb9miVZsmS+pmsv+/jxE9jvawvN+PHjm+uLFy+Z/dEqaM+fvzDbnzWrs7XNvazjPlSyZMksFSt+a14TLWF86NC/5qRcw31t27Y2pZ//+GOevHjx0vp8NfbzeL7Lr2s0MLd161YBAAAAAAAAAABA4Og4Wrhw4cz4lAaztGVnypSfmEILOm50585dExjTsSUdA/NJuw7puFeZMqVNoOxVLi7erTR1GX2sbRxJ6Xq1QIUG3XTc6PLlyzJmzDgzplekSGETWNOxwHLlykiDBi7W9l2QNWvWWOO6998rlKZtM5VWUFNvG1N73+fVMTGtnKb0OD58+Mgsq7TAg46H+zWOmSZNSnGEu3fvy5IlG2T37n8lb97sUrt2WWu8LZUAH1ry5J/I0KGTJKTTsJxeEDwIpb2FJjS//bamqbaVJUsOWbt2uXTrNsgEZtTSpQtMwGn06FmmCpeqUOHd22RmyZLdhMmUs3Muezhk//49pv9uq1adpGzZymaaBt8GD+4u9eo1s1f58un+/bvWNiSRd/Xo0SPrS/H/fa8jRIgoUaNGlRMnjpj7GoZLlCiJCZZVq1bfvpxWP3v48IGMGPGbPcH65MljmT9/hj3I9fvvk037zR49hpgv48KFP5f3dfLkUXOdLl1GCShH7It/6tevYL+tr0fHjn3Nc/hF120L2aVMmcbeptRGq4CpN/VW/thpy059r1y5ctU+rXz5//8y4tNPPzVVuHbv3mNCafrLBlvIS0+UbWV5lbbd9Ony5Svm1w3+0ZNgZfulx5voCXTz5t5V8PTkfMmSZdb77KQ9lKYhK59BKz2x1oCZngDbfo2hNGjVs2c3U/kwdepU5hcYuh6l1eHc3fdKixbN7Cf7FSqUl969+5qyybp+/QWGnkwPHTrIzC9W7DNp1qyFLF68RBo1avjadttOhrUVpv6Cw8vrpfX597L+eLhj/buR0DqB9TD/Hug0Ee/jeuvWLVPRTau3aSlifX3ixYtt/bHyiQnI6vHyedznzJlrfl3SvXtXc19bgepjNJimv4KJHfvtQV2/aEU6rToHAAAAAAAAAACAwNExHh2b0uIISos36DiXjmNpoYRjx45J/vz55OzZ89Y4UHZfj9XxpoYNK1ljr5X9XHf8+PHMRce/Xh1HWrp0qSnoMHz4UPuYmRb/WLDgTxNKs42TValS2YTFtAiCji+9D9329es3mLFCW6DsbWNqgXlezQx4j3F6mfta5OHOnfvW+GAsa/zSOyimBSM0/Bclii7zVALLNj567dota5xyvezadVBcXZ2ldu3y1lTHBN8AwFEIpf3HZ8AoVaq0MmHCH/b7det+Lxs2rDIV0bTdos+A1Z49203gyBZIc5T9+3eZ6zx5CtqnZc6czZRO1bCWVtp6lfbo9a+1p186dGhqD22p3Lk/lQEDxpi2mWPHDrFudzGBuAIFipmwms9t0/CVz5KK2n5SA166DRpCcXffISVLfmNuvy8NiW3fvtFUH9P16nYFVGD35U3Hs1OnviYoePHiOdmyZZ2pbNenzwjTavR92U4etIVncHn06LF1zBdLQMWMGUM8PB6Y29GiRbHW9/9WptGjR7Ve18fi7KxhPO9fDnh6PjXPqfR9Yquip78gsE3XX2bMmjXLtOHUEKXSamG2+dq7/dV1Kf2Vhv6i4dChQ9aJn3fQT0+ifS7jkz7e53p0e7RSmF80dGVbj7XJhu63bZp+RufNmy9bt24zZYFt69Hwly10qvuqv/rQcJhelP4BoOvQix4r7+MSwfy6Qo+LhkbVzZu3JUGC+3LgwEFz0uzh8dCa6iX6NGnSpDHVynR79KRXn9v74v2rCe9j9tS05dR91PXq/PDhw1mvUZT/nieC9VpGN8tq607bLz3eRl83DdKVKVPK13T9FcisWbPl6NFj1ucxYJ9lbY+r2/nSHPAIAgAAAAAAAAAAgIDTMSWtlKY0lFWsWDFzW4sl6PichtLOnDkj33xT/rXHlijxlQTEvn0HTOjLZxGHjBkzmgIQOi6r40jaOUhbXWoltgIFCpixqrf555815mKjRRN++KGlua3r1TG1L7/8fzESHSPT5z1y5Ji5H9Dn9ck21hs5ciRrPDCOGTezFSPRscB79zysbdxtjZlNk6RJE0mMGNHMJXnyRGbcTscJY8eOYd32NON0Oj7oHx0z8zkGr+G0Zcs2WuN0hyVf+jpS7PPSAgAhBaG0/9gCRipyZN9fMppwdnbOKRs2rBYXF9+BIw+Pe9YXQyxxNA1mqXr1Xv+iv379qp+PiRo1mnh6PpF31aZNV1MVzEbbT6qkSZPLoEHjZMWKRTJx4gj59def5dtva5hwnncJ0gdmG0qUyPPaOm/duiHRokU34ZH3PS6vrtPFJZ+0bNlJAiOw+5I4cVJ/1505c3azfq16Vrp0RWnWrIaMGTNYJk9eIO/LFriyvQbBxZ8c1js+9qX98Xrtc11afcs2zb+coobH9AQtSRLvanPax75r127WSeKXUr9+fUmbNo107txF3kaPpZtbF+u1S2K9x1ubFpPam37JkqX+PkYDYurevXsSWMOGDTetRuvVqyO5cuUyvy7RCmfvQ6uT6R8DK1eukEKFCpgT0cWLF5tfcegfAxp80xNOrf72agU4rcCm/2bpcdb3uO2SKJH3v2+RIkW0Tmr/X2kxXry49pNdG/2ViooT590rm3lXXnxpPv8+2X6Fom1UA+rx48emWtu7tv4FAAAAAAAAAACA/9KlSysLFvxlxnZOnjwlTZs2MdMzZEhvuvZoVx8NdKVLl87X43SsJqCdcR49emjag5YsWea1edq9R9t8auvPlStXyaRJU2TkyNHyzTcVrHHd2m8shOLq6iJVq1YxFdLWrFkrDRrUt49P6RiTjqmtXv2PufiUJIl30ZmAPu+baBEIbfOptJhHvHhxpGzZYta4ZyZrzOy2KSbx4MEjU2Ti/v2HpnCJFkuJEOHZf8Uz/F/3q6E0nxhLAxDSEEr7jy1g5JcDB9xNIK1gwWIyc+YEKVashPXFEd/MS5AgkVy9elkcTderevcebm8VapMiRWo/H6N9cG2tQN9F+vSZ/J2nQSu96InIsmV/Wl++A8w2lSlTyVSF8/T0lNat3V57XNy48U14RKtS2YJ170pbWHbu3F+cnCKZymWOCvsFZl/elX7xp06dXtatWyEBcf36FXPtX/vPD0FLy1ZvWlWCkoeHk5w44b2v+ksBfU4b7deutBWnTl+2bLl5HzVv3tS8p1SECOHNxfY4WxUvn+vasGGDdTxvSMeOHUx7TaUncXpu5vP5fMqePZsJZf37779SoUI5eRMnp4j29ei2+JymLTp37Ngp9evXtf/i4ty5yPZttT3OdkLoc3u8q5T9f9+6dnWTJk2+lxo1apn78ePHN20xbUExXV/evHmtE1jfJ+56rHR7XqVhNaUn+7bjovQPh4MHD/pa9vJl73/TNAT3rmLGjGm26dXP/YMH3ve1wl1AaaBNfzkDAAAAAAAAAACAwNOwmXYeOnLkqCkaoWE0pW08Nbx15sxZM76m43aOkiBBAtO1yFbFzCfbmJS2+9SL97juchk1aoz1uPimgpl/9LH6mPTp08nmzVtk/PgJ0rNndzPPNn7l35iaTUCeNyASJ45vLoExfvxcX/eTJEkgLi5ZrfHJb+TqvynkRSCKkACAoxFKewtNgI8Y0U+KFy8prVt3kTp1ypi2klpZTWXNmtO08NSqWvHjJ3zt8ZEiRTbrsHnwwEOePvX0tYwmpdXLly/s07Jly22uNZSjgap3kSlTNtNGUntvvxpkCygNymjby8mTR9pbfWbJkkP2799jnZRklWjRovn5ON3+/ft3y/vQMNqb9vVdjuWbBHRf3oX3rwiOmtav/rG1AtUTu1edPXvKXOtrGBbp67po0SLTWz5PHu/3wN27d8192wmhVuLS0JeW07WxtbT0eUxt7TptFdeUVl17Ey3BW7hwIdm0abOpbObzOTRUZfs1xdvcuXPXXNsCYN7PfVoC4u+/F5v+8vrLDL84OzubPxb0BPldeIf9olnvtXO+puvjdb+vXr1m/0XIoUOHJW3atG8MkkWMGOG/dpq+t0nbh/qkJZH1vf+u2+mXc+fOWZ+NjAIAAAAAAAAAAIDA00ppasWKlWZMyDaOqaG0e/fuy+7de0wXo4BW3vJrHClr1ixm3Eifw79CEjbe47plZMqU30x70XcRPXp0qV27lowdO07c3feKi4v3ePv7jKn59by2sUqtamZjG498E7/GMR1Bt1GrpSVNmtCE0erWrSDp06c0867+SyINQMhC/cb/HD160ISobJfTp0+Y6XPmTDVVrBo3/kGiRo0qdeo0NdWwbIGrChWqSaxYsaVr1x9kzZplsnDhHPn+++r26mlp0mQwYSWtxqXTBg3q9tqXd9q03mGLVasWy86dW0y1syxZskvevAVl2LA+snXretm3b5f1BTpE3Nxa+rsPhQoVN19qe/fukMCYMWOCtG/fRBYtmmue97ffxphyqq6uBez7rMeib98OZv6OHZuld+/2Mn36OPs6atX6Ti5cOCu9erWTzZvXytSpo6Vdu+98hcre17scyzhx4omHx31zHPXL2BH74h99z+zdu1Pmz58pnTo1N/tbu3YTf5fX6mz6Xtm+faN5/7i7//912rVri3UClkWSJUshYYWW/d27d5/1mVkkzZu3NGGp1q1b2U9C9dcMFy5csD4X/8iWLVulf/+B8uSJpwko3b9/3yyjv1DQ4JRWJ9u//4A5wUyf3vuXHPPmzbfeB/q5GW+CUvrYEydO+Ls9DRrUM+v68cf25jG6rhkzZkm9eg3Nc74Lbbupv7bQE/h9+/Zb77u/ZcEC73autkpw70pPji9fviIbN24y+6alkrVtp03NmjXMOidOnGzmr127Tlq0+MHc9ot+VrQV6J497r6ma0U3DaP17/+zCadNmjTZ+kNjt1Sv/uaqefoHysGDh8x+6jbatuncufPSp08/80uU6dNnmtap5cuXC3Ap52vXrsn58xekSJHCAgAAAAAAAAAAgMDTCmIJEyY04zm2KmkqWbKkZp6O/ehYUED5NY6k40VaKKKuI+1nAAAQAElEQVRfv/5muo7j6ZiSjiepmTNnWeO6nazxtcVm/m+/TTdFK7Q957sqW7a0tQ/JZOTIUfZx6beNqb3teVOnTmW6ZmnHJR2r03HLxYuX+npeDcRpeE0rz+n4nnp1HPPYsRPiCDFjRreOZXEZPryzNa7dyh5IAxxJsxatW9e3xvTPCxAYEd40s0qVpMUSJXLWiwSVSyc1VRxFEqWKKsHh+PHD1hfeZhOcWr16if1y8+Y1U7Xq55/d5Ntva0rhwp+b5TU49M8/S02wqFy5KhI5chQpUKCY7NmzTZYvXyinTx+XTz8tZF0Km8pfWolLn2P48L6yYsVCqVixlty9e9tUVbMFo+LHTyAxYsSUP/+cJcuW/WXmZc/uIgULFpczZ05YX4BzzHNaH3355pvqprWlX7Td5cWL50y46quvyvqap32o586daoJumTO/uRpXpkzOJri1efMaa5tmy4sXz6VZs3b2Y6D7VajQ56Yq219/zZbdu7eawJVWIbO1NdU2lBkzZpVNm/6xjstfJij29dflzLr96nG9adMa65hft45PTX+3612OpbYw1XCgHsd8+YqalquB3ZdX+XzP6Oty7twpsw3t2vUyx9fG+zUT+2uhoSA9Jrp98+bNMPur827dumnCh7pdKVOmkeDw2OOFXDnlIdkKSpB6+jSC3L79wJyoHT58RNatW29CTKlSpZJu3dx8tZXUX0tolTINre3e7W6qhrVp08qcNKZOndq0c9Rjqr+mWLt2rcyfv8A6pjdN60wNQGnPeC0vrKHDfv16W+9BD+u98Nisxy96svj555+bk8ldu3ZZz/u3nD9/3vp3sLL1HvE+MLNm/S45cmS3Pp/ZzX0Ngc6ZM9eclGbJksVUKNTrXbt2m8pvN2/eEje3jpI0aVLrRPO4FC1axDzun3/WmGtbi0+lQTbd1mLFPjP3NSi2Zs0aax/WmOWXLVshf/+9RHLlymHKGydKlNA819Kly8xJsgbudNsKFy5s1uOX5MmTWSf2M6ztdbX+0EhgpukvX/LkcbU+g1vMNly7dl1q1KgmpUqVlDfR10fDfnpM9Lp48eLW65jSVDTTcJtur7YFLVWqhDRp8t07/ZJGH6NV6WzHSWkwUCsifv99E+v4PrPWE04AAAAAAAAAAADw/ry8rHHBx96Vv/bt22cKM+iYUMaMGezL6HQtHPHVV19Z48qZ7NM1ZKaVzmrV8j2e69d0v8aRNKBVqFAhE+r6669FZjxNx7y0RWa8eHFNJ6PHjx+ZoNxffy00lcl0fEi7HflnwYI/TQitYEHvsWIdj9J1Ll263IyB6Zje28bU3va8OoaoY2xaiGHChEny8OFDqVOnlhkPq1atqjXe7GTGv7U16eLFS0zBBR3ve3UcM3LkSFKkSC4JLG3TWazYp9Yxe70gxIXjmiiIKglTBk/2AsHn3LnTMm7cUJNn0exJYOl7+urVS7JkyTyT80Doc+3MY4kS9YkkSxt04+vXrh3wunXr2Np5865s9m+ZNz773LkuPZ2dq/awLhJUdq7wsv6RjyPZisYTBN6VK5ekUaOK0q3bIClQ4DNByDdkSE9TZW3EiN8kuNy67CnuKy9L9XYSpDw8nKwTMifB+9EkurYuHTBgsGnzO2bMKAmo4cN/lZMnT8nIkcP9DIiGJFpNr2nT5tK3b2/JnTuXxInz0PoDglAaAAAAAAAAAABAQLx86SW3b0cXfHhOTs8lduynEpS2LvaSF15xJWuhuILQQTuzaVe2n37q8Vr4SzvtDR3aSyZNmu9v4SIbLajTp08HmThxnsMK4Tx58kQaNPhGatZsZAo2IXTZv/aWxI57V1y/DLoGmgcOzHxx7NiirlWr7hng3zK07/zIJE2aXKpUqSuTJ48UhHznz58xFdVatuwkgI3+imLUqDH2+xoeS5EihWTOnFHu3r0ngVGvXl25cuWKvVRySKblmvPnz2cCaQAAAAAAAAAAAADwMcmRw9V043J33/HaPJ2m+Y+3BdKCim5X+fJVZcaM8fZ2uMD7iij46NSs2ZgqaaGEppSHDJkoGTJkFsBG24+uXLnKtMLUNqXq6tVrsm7dBl+tLQMibtw40qdPL19lmEOqxo0bhvhqbgAAAAAAAAAAAAAQEBEiRJBPPy0se/e+HkrTacWKlZDglCdPQfnttzFy8KC75M79qQDvi1DaRyhy5MiSOXM2QeiQLRtVoOCbBs8uX75s+tJ7eHhItGjRJHXqVKbKWenSJSWwsmbNIqGBLZAHAAAAAAAAAAAAAB8jDX5t3PiPnD59QtKm9S4sorfv3r1jAmtq9uzJsm/fLjl16phEihRJXF0LSKNGP0jcuPFeW9+LFy+kWrWvTIisS5f/d1U8cMBd2rdvIt27D5ZChYrL7du3ZNKkEbJ791YTjsuXr6i0bNlRIkb8f4woXbqM5v6hQ/sIpSFACKUBQAhUvXo1cwEAAAAAAAAAAAAAfJzy5fPulKXtOm2hNL2t7TO1vadKnTqdxIkTTypXriM3blyVWbMmSfjwo+THH7u/tj4NmGnobNOmNSagpvfVzp2bTYEjW9CtV6+f5OzZU1K1aj2JHj2GzJw5QZycnKRFiw72dYUPH16SJEku58+fFiAgCKUBAAAAAAAAAAAAAAAAH1icOHFNJzxt11m5cm0zTW+7uOQ3ITFVsGAxX4+5dOmCrFu3wt91FixYXFasWCSHDu2VnDnzmGlaEU0DabrO/fv3yNGjh6RVq05StmxlMz9evAQyeHB3qVevmcSIEdO+rpgxY5mqbUBAhBcAAAAAAAAAAAAAAAAAH5yGxfbv3y3Pnz83F72dN28h+/xbt27IgAFdpUaNklKiRB5ZsGCmPHr0wN/15clTQKJGjSY7dmw292/cuCZnzpy0h9v279/133IF7Y/RYNzTp0/l5Mmjvtbl5BRJnj17KkBAUCkNwAcTM+YzcwECJpwAAAAAAAAAAAAgYMKHDycJEjwSACGLhtKmTx9nKpupZ8+e2QNkjx49lLZtG0rSpCmkU6e+4uycS2bMGC8LF/7u7/q0ZWeBAp+Zlp1NmrSRHTs2ScSIEe2tQh8+9A601atX/rXHXr9+1dd9fX6t5gYEBKE0AAAAAAAAAAAAAAAAIBhkyJBZ4sdPKO7uO8TLy0vSp89kD4KtX79Krl27Ih07aiAt5zuvs0iRL2Tt2uWmStrOnVskd+5PJXr0GGZeggSJzHXv3sMlSpQovh6XIkVqX/dv3LhqbV8WAQKCUBoAAAAAAAAAAAAAAAAQTLRami2U5rN15507t8x1kiTJ7dNebbHpF11H5MiRZcOG1bJnzzZp0aKjfV62bLnNtc7PmTOPv+u4ffuW3Lt3VzJlchYgIMILAAAAAAAAAAAAAAAAgGCRL19hEzY7deqYvc2mslUpmzdvmql4NnbsEDl0aJ88efJEjh8/YubFjRvfXOt8DZEpJycn08Lzjz9+k+fPn9vbgaosWbJL3rwFZdiwPrJ163rZt2+XWa+bW0tf26TtP7Xtp8/HAu+DUBoAAAAAAAAAAAAAAAAQTPLkKSgRIkSQaNGiS+bM2ezTP/20kLRs2dEExPr37yyXL1+QSZPmy5dflpG9e3eYZbJmzWFae06cOFxWr15if2yBAsVMSC1HDhd7O1Cbrl0HWY/JJSNH/iw9e/5kAnFly1b2tczff88102LHjiNAQNC+EwAAAAAAAAAAAAAAAAgmWtls6dLtfs4rV66KufjUvn0v++1w4cLJL79Mfu1xxYp9bS5+iRIlinTo0Fv8s3Ll33L58kXp33+0AAFFKA0AAAAAAAAAAAAAAACAeHl5yW+/jZb69Zu/VmENeB+E0gAAAAAAAAAAAAAAAACYymvdug2WLFmyCxAYhNIAAAAAAAAAAAAAAAAAGFmz5hAgsMILAAAAAAAAAAAAAAAAAAAOQigNAAAAAAAAAAAAAAAAAOAwhNIAAAAAAAAAAAAAAAAAAA5DKA0AAAAAAAAAAAAAAAAA4DCE0gAAAAAAAAAAAAAAAAAADhNRQoBr5x6L18bbAiB4PPZ4LgAAAAAAAAAAAAAAAIAjBHsoLXl6/a/nfxcAwSFaVJGUGfRWOAEAAAAAAAAAAAAAAAACIwSE0sL9F0wDAAAAAAAAAAAAAAAAAIR24QUAAAAAAAAAAAAAAAAAAAchlAYAAAAAAAAAAAAAAAAAcBhCaQAAAAAAAAAAAAAAAAAAhyGUBgAAAAAAAAAAAAAAAABwGEJpAAAAAAAAAAAAAAAAAACHIZQGAAAAAAAAAAAAAAAAAHAYQmkAAAAAAAAAAAAAAAAAAIchlAYAAAAAAAAAAAAAAAAAcBhCaQAAAAAAAAAAAAAAAAAAh4koAAAAAAAAAAAAAAAACNWunn0kL154CYCw7caFxxI7rgQ7QmkAAAAAAAAAAAAAAACh2CeZwklEJ0/rlqcACNvSZBVJljacBDdCaQAAAAAAAAAAAAAAAKHYJxn1EvwhFACwCS8AAAAAAAAAAAAAAAAAADgIoTQAAAAAAAAAAAAAAAAAgMMQSgMAAAAAAAAAAAAAAAAAOAyhNAAAAAAAAAAAAAAAAACAwxBKAwAAAAAAAAAAAAAAAAA4DKE0AAAAAAAAAAAAAAAAAIDDEEoDAAAAAAAAAAAAAAAAADgMoTQAAAAAAAAAAAAAAAAAgMMQSgMAAAAAAAAAAAAAAAAAOAyhNAAAAAAAAAAAAAAAAACAwxBKAwAAAAAAAAAAAAAAAAA4DKE0AAAAAAAAAAAAAAAAAIDDEEoDAAAAAAAAAAAAAAAAADgMoTQAAAAAAAAAAAAAAAAAgMMQSgMAAAAAAAAAAAAAAAAAOAyhNAAAAAAAAAAAAAAAAACAwxBKAwAAAAAAAAAAAAAAAAA4DKE0AAAAAAAAAAAAAAAAAIDDEEoDAAAAAAAAAAAAAAAAADgMoTQAAAAAAAAAAAAAAAAAgMMQSgMAAAAAAAAAAAAAAAAAOAyhNAAAAAAAAAAAAAAAAACAwxBKAwAAAAAAAAAAAAAAAAA4DKE0AAAAAAAAAAAAAAAAAIDDEEoDAAAAAAAAAAAAAAAAADgMoTQAAAAAAAAAAAAAAAAAgMMQSgMAAAAAAAAAAAAAAAAAOAyhNAAAAAAAAAAAAAAAAACAwxBKAwAAAAAAAAAAAAAAAAA4DKE0AAAAAAAAAAAAAAAAAIDDEEoDAAAAAAAAAAAAAAAAADgMoTQAAAAAAAAAAAAAAAAAgMNEfNsCN24clsOH/xAAAAAAAAAAAAAAAAAAQNh269bRtxZCe2MoLXz4l+uvXz8kegEAAAAAAAAAAAAAAAAAIFy4cJvfOF8AAAAAAAAAAAAAAAAAAHCQt5ZSAwAAAAAAAAAAAAAAAADgXRFKAwAAAAAAAAAAAAAAAAA4DKE0AAAAAAAAAAAAAAAAAIDDEEoDAAAAAAAAAAAAAAAAADgMoTQAAAAAAAAAAAAAAAAAgMMQSgMAAAAAAAAAAAAAAAAAOMz/3ecE9QAAAAVJREFUAAAA///yqks2AAAABklEQVQDANTDFqPf+io8AAAAAElFTkSuQmCC" /></p>
<details>
<summary><b>Click to view/edit raw Mermaid code</b></summary>


<pre><code class="language-mermaid">graph LR
    subgraph P1[&quot;⚡ Pillar 1: Physical PLC&quot;]
        A1[&quot;Excute (1-sec Pulse Bit)&quot;]
        A2[&quot;Tread Block Tag (Stop Valve)&quot;]
    end

    subgraph P2[&quot;⚙️ Pillar 2: KEPServerEX Middleware&quot;]
        B1[&quot;Link Tag 1: EXECUTE&quot;]
        B2[&quot;Link Tag 3: Mch_code_link&quot;]
        B3[&quot;Stored Proc Device: TRGH9&quot;]
        B4[&quot;Link Tag 2: Block_output&quot;]
    end

    subgraph P3[&quot;🗄️ Pillar 3: SQL Server DB&quot;]
        C1[&quot;System DSN: LCZ_MMS&quot;]
        C2[&quot;Database: DCollection&quot;]
        C3[&quot;Procedure: csp_Check_Tread&quot;]
    end

    A1 --&gt;|&quot;Data Change (0 to 1)&quot;| B1
    B1 --&gt;|&quot;Set Execute = 1&quot;| B3
    B2 --&gt;|&quot;Passes TRGH9&quot;| B3
    B3 &lt;==&gt;|&quot;ODBC Driver 17&quot;| C3
    C3 --&gt;|&quot;Returns @Result&quot;| B4
    B4 --&gt;|&quot;Writes Result&quot;| A2
</code></pre>


</details>

<h4>Pillar 1: The Physical PLC (Programmable Logic Controller)</h4>
<ul>
<li><strong>Hardware Scope:</strong> Siemens S7-1200 PLC controlling the pneumatic panel of machine TRGH9 (Driver: Siemens TCP/IP Ethernet, IP <code>192.168.20.109</code>).</li>
<li><strong>Key Memory Tags:</strong></li>
<li><code>Excute</code> <em>(Boolean)</em>: Electrical Engineer's 1-second pulse bit. Continuously toggles <code>0 -&gt; 1 -&gt; 0 -&gt; 1</code> as a heartbeat signal indicating machine readiness.</li>
<li><code>Tread Block Tag</code> <em>(Boolean)</em>: PLC output control bit. Wired directly to the physical pneumatic stop valve solenoid (<code>1</code> = Energize Stop Cylinder / Block Tray, <code>0</code> = De-energize / Allow Pass).</li>
</ul>
<h4>Pillar 2: KEPServerEX 6 (The Industrial Middleware Bridge)</h4>
<ul>
<li><strong>Connectivity Layer:</strong></li>
<li><strong>PLC Channel/Device:</strong> Reads/writes memory addresses directly from physical PLCs (e.g. TRGH9 at IP <code>192.168.20.109</code>).</li>
<li><strong>KEPServer Server Host IP:</strong> <code>192.168.10.50</code>.</li>
<li><strong>ODBC Client Channel (<code>SP_Tread_Scanning_SP</code>):</strong> Connects to SQL Server via Windows System DSN <code>LCZ_MMS</code>.</li>
<li><strong>Stored Procedure Device (<code>TRGH9</code> / <code>LCZ22</code>):</strong> Wraps SQL Stored Procedure <code>[dbo].[csp_Check_Tread];1</code> into 4 active tags:</li>
<li><code>Execute</code> <em>(Internal Boolean Trigger)</em>: Rising edge <code>0 -&gt; 1</code> fires the T-SQL query over ODBC.</li>
<li><code>input__MCH_CODE</code> <em>(String Input)</em>: Parameter passing machine identifier <code>'TRGH9'</code>.</li>
<li><code>input_output__Result</code> <em>(Boolean Output)</em>: Parameter receiving database evaluation (<code>1</code> = Block, <code>0</code> = Allow).</li>
<li><code>output__RETURN_VALUE</code> <em>(Long Status)</em>: Returns SQL execution status (<code>0</code> = Success).</li>
<li><strong>Advanced Tags Engine:</strong></li>
<li><strong>Link Tag 1 (<code>EXECUTE</code>):</strong> Maps <code>PLC.Excute</code> $\rightarrow$ <code>SP.TRGH9.Execute</code>. (Link Mode: <code>On Data Change</code>, Trigger: <code>Always</code>).</li>
<li><strong>Link Tag 2 (<code>Block_output</code>):</strong> Maps <code>SP.TRGH9.input_output__Result</code> $\rightarrow$ <code>PLC.Tread Block Tag</code>. (Link Mode: <code>On Data Change</code>, Trigger: <code>Always</code>).</li>
<li><strong>Derived Tag (<code>MCH_CODE_9</code>):</strong> Evaluates expression <code>"TRGH9"</code> and feeds <code>input__MCH_CODE</code>.</li>
</ul>
<h4>Pillar 3: SQL Server Database (<code>DCollection</code>)</h4>
<ul>
<li><strong>Host Infrastructure:</strong> <code>sql-server.plant.local</code> | Database: <code>DCollection</code>.</li>
<li><strong>System DSN:</strong> <code>LCZ_MMS</code> (32-bit Windows System DSN using ODBC Driver 17 for SQL Server).</li>
<li><strong>Stored Procedure <code>[dbo].[csp_Check_Tread]</code> Logic:</strong></li>
<li>Receives <code>@MCH_CODE</code> string input.</li>
<li>Queries the latest scan records logged by handheld scanners in <code>dbo.Tread_Scan_Log</code>.</li>
<li>Evaluates 4 quality checks: (1) Recent scan present, (2) Barcode valid, (3) Material unexpired, (4) Recipe matched to <code>@MCH_CODE</code>.</li>
<li>Sets <code>@Result OUTPUT</code> = <code>1</code> (Block) or <code>0</code> (Allow).</li>
</ul>
<hr />
<h3>1.3 Complete 360-Degree Data Lifecycle (Chronological Flow)</h3>
<p><img alt="Complete 360-Degree Data Lifecycle Sequence Diagram" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABjUAAAJdCAYAAAB6a/UtAAAQAElEQVR4nOzdB3xUVdrH8WdS6BAUBFRUFBBFeuxr77669t7b2kHsXQFdO0qx97o27L03UFdNoYgiqKioiALSA0lm3v9z5052iCmThim/72fP3ju3t5ng89xzTpoBAAAAAAAAAAA0AGkGAAAAAAAAAADQAJDUAAAAAAAAAAAADQJJDQAAAAAAAAAA0CBkGJq8W4Z+3y09VniURSK7RMzWjFmsY8Qiq1ssNjdm9oemz7aYvRmNpT06dEz3Hw0AAAAAAAAAyvHUsCnNfvuzxf8pznhQxGKbxGIRxRutY0wfNPwjFrM/NPwymmbjWizp8eopd0cKDUhRxNBk3XrWN3tHI3a5Ehibp7qOfnA+TbPYFWeO3vAtAwAAAAAAAIDQ7af9sFpR8xVXKIr4L8UcW6eyjhIfi5TquNuiNmLI2J4LDagESY0maOyZ328Uyygcqx+WXfxzq3YZtlb3VrZmj9bWun2mtWidbi3bpNuyRcVWsLTYFs8vtJ+nL7bZ3y61ZYuL4xuJxd6KxtLPOGtM9+kGAAAAAAAAoMkaNiyW1mHB9MEWjVypiPNqkTSzTuu2tDUVc+zYtWUQb2zVNt5o0NJFRVawpNj+mLXMfpmx1H7/cZm/SO1lvoLVl505uscdilvGDCgHSY0mZszQb/eKxKLjdOdbtOuQaf127GjrbJRS0tTTpvbjV4tt0vtzbdG8oEbY0pilHTJkVPdXDAAAAAAAAECTM2bw9HaRdHtOozulKZmxwcAs67vd6kEiIxVLFxXblA/n2ncTF1osah6DfEPDQ6i1gfKQ1GhCxg6dMUK/Cpf7+ICdO9jGW61m1TV1wnyb+N7cYFxZ1CuHjO45wgAAAAAAAAA0GUpodLc0eyMSse5ZazSzbQ5a0/xF6upYOLfQxo/71Rb8vsI/zrCizN0G39rtewNKIanRRNw6dPo5MbORmc3To9se3Dmtc7dWVlOzv19qHz09O1q0IpqmbZ89ZFTPUQYAaPBuG/rNxsUx2zUSiVQ/+40mLRaLzU+P2FtnjNrwK2ui+B6hpvgeAasGv9dAxfh7hIrE+89YnhuxSLeuG7W2rfbtYhmZNQs3F62I2cfPz7afv1niD+D36SuaZ59+x3rzDUhCUqMJGDP0210iFn0jTX+Fdjl27bQOa7Ww2jL35wJ7++Gfo1H9KzAWsT2H3NLzTQMANEg3n/1Ty/ZZxeMjEdt4w02zWhYujxpQHZnN0+ybLxYsi8Xsqz8XpG9zzi3rLLMmgu8RaktT/h4BqwK/10Bq+HuE8tx1cixzRasZH2h0q7V6tLLtD12r9iLNMbOPxv1qs6Yt8U8Tmi3tseMpd0cKDQhlGBq1+y74uu3S5dGn9KOStvV+na02Exquw9otbMt9OqV9/NxvFonFHr/r5F/WOeXutZYaAKDBWb198Y1r9mg5KHv3TgbUVK8t2rfMffP3QZEZS2/SxzOsieB7hNrUVL9HwKrA7zWQOv4eoSzLW06/MGKRrbzJqX8cuGbtvjqvbW21Xxd78/6fvCmqfyxvOeMcTb3egFCaoVFbsjztcv0QrLbeJm1tnY3bWF3wba8bbDuy+opWSy4zAECDtLwgemCPQe0NqC3dB2bZimXRA6wJ4XuE2tYUv0fAqsDvNVA1/D1CsjGDp6+hhMbFESUftj14zRo3OVUW3+Y/DuiS+HjJzWf/tLoBIZIajdioId+uG4lEhqalRWIDd+lgdck7Hk+LRGIWs7PHnvnjWgYAaHBWLCvu4m/ZALXFnyd/rqwJ4XuE2tYUv0fAqsDvNVA1/D1Cskh67GqLWKseg7Ks7erV6xQ8Ff7c9RjYzpQ8aZcRKxhhQIikRiOWnhY9VYPMjbduH2nZtm5bGmvdPtN6bdleSVprEUtffooBAAAAAAAAaFTuOvmXVhaLnJiRGYn126FuX6J2fbWPjIzgReqTxgye3twAI6nRqMVisb186FUEV4Xuypw6ZU/3NgAAAAAAAACNSmGLpbtbxNLX7d020qxl3YeWW7ROt64btYko3tjcMmw3A4ykRqN1y9CZa+rb3q9l64xY66xV0x+8Vzdr3jI9ptFBd507raMBAAAAAAAAaDSiabHgZeaOXVvYqrLGOuG+ovEXuAGSGo1UeqRwUx9mdW5W+z31VCCrU3x/BYXpmxoAAAAAAACARkOBvwE+XJX9ErXr2GylfQMkNRqpSNQ6+bBl63RblVq0ie8vEonvHwAAAAAAAEDjEIvFY34tWq+almGCfbUp2RfxRgRIajRWMVvDB0lf+lWi1f/2t4YBAAAAAAAAaDQiZqv7sFW7VRdzbNmm5KVt4o0IkNRorNIiRT6IxWK2KiX2FonYKm32CgAAAAAAAEDdikXiwcbi4lUZc4yE+ybeiDiSGo2Ufl7m+LBgSbGtSiX7i8VmGwAAAAAAAIBGIxLGHJcvKbJVpSCxr1iEeCMCJDUaqYjFfvPhKk9qLI7/yMQiafzIAAAAAAAAAI1IzCKrPOa4bHF8X5GIEW9EgKRGI9UsI5rjw/m/Lo+tqiaootGYzftleUy/brG0wuZ5BgAAAAAAAKDRiFgk34fzfl1uq8q8XwqCoUKcxBsRIKnRSJ0ystcf+qrnL19WHJnzY4GtCr//UGCFK6KRWCT2+Zm3dZ1rAAAAAAAAABqNaFrsdR/+9PViW1VmTYvvKxKJvGqAkdRo5CKv+f9/m7PAVoVvcv6M79X4gQEAAAAAAAAamxXpbd+2mBXP+XGZLfh9hdW1hX8U2u8/FXjDMCs6ty94xwAjqdGoFVnG3f4j8+PUJbG6/pGZ/9tym/X1Eh8tzIhE7zUAAAAAAAAAjcr5N3XxAODDijna5A/nWV2b+N4fwTASS7v/kGF96j6LggaBpEYjdvao9WdqcJcymZFJH9Rta1CT30/8iEVuP+2WXj8bAAAAAAAAgEYnFrUrLBYr/OmrxXVaW2P+byts1rQl3jt5QbGlDTMgRFKjkcvIjAz3L77Xovhxat20defb/Xn6Eq8GtiR9eeZwAwAAAAAAANAoDRnbc1YsEhnr4x8/P9uKCmNW23ybHz83O/4hEhkzdPQGvxkQIqnRyJ12U485sUjsBB//5PnfYvNnL7faNPeXAvvkhd+intGIWNpRp9+x3nwDAAAAAAAA0Ggtz2h7RSwWm/Tnbyvs42dnW61SjsS3ufCPoBZIbmGk+TADkpDUaAKGjNrw8YjZJdFoLPLOwz/HZn+/1GrDbzOX2nuP/hKLFsfSlNO4cPCoHs8bAAAAAAAAgEbN+9ZIL8zcPRazWd6Cy4dP/WpFK2peY8NraHzw5C9BqzDyQ7P06O7n3LLOMgOSkNRoIs4c1fNas8hVhSuikfce+8WmflyzChVTJ8y3dx/9xXx7+jhsyOgNbzQAAAAAAAAATcIZt68/OxZL20mJjW9//maJvfXgT7ZwbqFVl6/75v0/2S8zgheyZ6RFIrucMrLXHwaUkmFoMgaP6nHFmKHTJ2n0sYnvzm32/cSF1m/HjrbORq1T24CSrT98tdgmvz/XFs0rDDrpiUXs6CGjeo4zAABCkyfn27Bh55c5b6ed9rAzzjjXAJSN7w8A1E9PPPGQPf30o2XOGzLkQtt++10MAJqis8Z0n377aT9sVtRsxct/zlmx9at3/mDdB2VZn21Xt5Zt0lPaxtJFxTblw7n2nWKVsWgQgvwgY3mz/WnmHuUhqdHEeAJi9JBvJ0YixaOU/fy/8eN+tVZtM2Jr9mgVWatHa2vdPtNatE4PfnSW6QelYGmxLZlfaL98u8R+mb4ktmxxcSTYUMxeTI/Ezj591IbfGQAASRYu/NPWWWc9GzXq3pWmT5jwvj377BMGoHx8fwCgfpo160c7+OCj7LDDjl1p+k03XWW//07ftQCaNk8+PHVwbLvZa8842aKxq2bkLOgwI3eBdV6vpXm8scPaLYJ4Y6t2GRYtNitYUqRSbH/MWhbUypjzQ7x1qVjMfjeLXDpvte73DRsWiRpQDpIaTZBnUDXYa8zQb3exWPE1SxcVbfZt3kLzUomIflw+jUTs4sGje75vAAAAAAAAAJq8Q56OKF1hd9wy9PvH02OFwzV+4m8zl7VWqXTdmMUWKex4j0Vt+JCxPSoNUAIkNZqwIaO6v63B22MGT+8eSY8cph+QXSNma8bM1tGwpX5RlmraT5FI5FclM97KiMSeOH00NTMAAABQ/8ye/au9/PIzts8+B1unTp0NAAB3xx232PLlBTZ06MWVLtsU/pbEFODZZ5/tbfTo+22DDXoYUNvOHrX+nxqc9dSwKef/Nr/5Hho/wiKxXrFYpKPijV1j+j/97yc9in9o+teRWOSJ5st6vnbK3ZHqd8aBJoekBmzI2J7favDvsNjYodOv1GCYfmFuGDJqw+EGAAAA1HOPPnqvXXfdFbZw4QI755xLDQCAn376wa6//kp7/vn3Ulq+un9LvHmyG28cbqeeerZtvHEfq88ikYhts82Odv75p9kzz7xlQF05ZFifFRq8GJaAYo6e07DBo3qua0ANpBkAAEA9sWDBnzZixEW2444DrUeP1W333be0//zngb8s9847r9vhh+9lG27Y0bbaamO77LKzgzfrSuvXbx0bOvQkS1Wq+6/vpk//2jp2jASlW7d2+g/XPnbaaUfbt99O/8uyfo0Syw4atL4deuie9thj9wdv8aFh8XucuJfrrdfWdtppUBDIWbas8ir/DY0HmzxQlezww4+ziy4aYUcccbxVVyrX8KGH7g7m//jjzHK38+67bwS/URts0N4226yHHX/8QWV+/wA0DWX9e+SWW66xLl0ybfz4eLA9+fcnuXz88YcrbScxvVevNeyf/9zOHn/8wZX+Zr/11qt21FH7Wvfuq9nmm/e0k08+wn7++Ser7yo6f/+97dq1pX7jB6+0zj33jA2u4VdfTSl3u2ef/S878MAjbMCA7OBz4t9I3vF7War7t8STGv7vJ/+3ZGU+/PCdMs81UYYPv9Dq2uDBF9p3303X37S7DAAaIpIaAACgXvCg4d57b2svvvi07bffoTZmzP1KWGxnl19+juXnf1Gy3DPPPB4E3tdee91gmTPPPN8++eRD23XXzWzGjG+sulLdf0Ny9tmX2MMPP6dAwTlWVFRo227bx9544+W/LLfbbnvbCy+8Z2eddZG1a5el4Yl2ww3DDA3PWmt1De7lXXc9ZptuulUQNDvmmP2ssfHE46233rjStLXXXsfOO+9yBbjWspqo6TUcPfo6O+SQPRSY6mR33PGInX76uTZ5cp499xwdvQOI80SGJ0w9eO5vzCckfn+Sy4ABm660buJv9tVX32Jt2rRVcPp4GzXq2mCev4jhCVWfPnr0fXbKKUPt119nBS9/NATlnf+663azk04arKTBfSUvsaxYscJuv31kkIQor2bERx+9a++//1bwO5yq2vpbUpF+/QaVnN8998T/NgwZcmHJtBNPPMPqWqtWrZRwP03/3huufyMWGQA0NDQ/BQAA6oV3OdZxWgAAEABJREFU3309eNPu+effLfkP/P/7v/2CwHxWVvvg8/fff6vPJ9nRR59kN910R8m6u+/+T9t++342YsSFQRC/rvbf0HTvvqFtt93OwfiRR54QBDq8qYF//GMHBTzalCznbUb7NC/HHnuKpaWl6zreYxdeSCuUDU3Lli2D++j22GMfW3/9HkFi7oMP3tZ3ZBdD5WpyDWfO/C5ofuSww461sWP/V8vrgAMOt7Zt2xkAzJnzm5INR9jOO+8ZvEyQLPn3pzyJv9nu4IOP0r+J9rORI68Kmj26777bgt+pO+98tGR5D1wvXrzIGoKKzv/ccy9T0uZ+JbRvCBI6XsNg3ry5dsEFw8rd3uuvv2g9evTSv4d6Wn3Svv1qJeeZqPXn/2ar7N5XJhqN2osvjgteZDnooCMrXX7HHXcPaij7y0HbbruTAUBDQk0NAABQL/h/iLnSb4slJxSeeuphKygoCKrMJ+vYcY2gaQH/j9dUqv1Xd//u888/sWOO2T9onmrrrXv/pdq+vy25yy6bWW7uZ/oPyt2sd+8udu+9twbNCXzzzVcrLetvc++22xb2v/N7xPbbb6egyShv+uqzzz5eaXmvoeLB1XHjHgualDr55MOtKvwtx19+mWVvvfVKhctlZmbqOje+Jouaol13/b9gOHXq5GDoz5C/sXvjjSOCZkm8+ZJLLx1qy5cvX2m9yp7FXXfdPGgqJJlvK7nJDP8u7LzzpsH3cttt+wZNMR122P/Z3Ll/2JAhJ9jGG3cOnuPXXnthpe0kajr4/P7917VzzjnZ/vjj92CeP/v+Xfrhh++D4J2PX3vt5cG8Tz8dH3z2YYI3yeLb23PPrZWcyLJ9990hCPjU5BpWxI/Pf6POPffylab770haGv/pBTR1/m8N/9vdokVLu/32h4O+DWpq1133Cn53pk2bqt+8aBDQTm6Oyn97vBZmsur8e+Okkw61TTZZufaC15bw39Yrrjgv+FxcXGzXXHOZfvuzg+avjjjin/b773NWWmfNNZsFv8NeU2WTTda0+++/3VLhieGzz740+HeXNz/otTROPnmItrd2uev4eZWu6VKZsv6WpPq3M5n/e3SLLTbUNdi7Wk16vvLKc3bssQdoG72Cf3MeeeQ+NmlS3krL+Pl584Z+H/2YvUnWRx65J3gJyPnfP6/Z6M0p+n288MIzg+YbEzbZpF+QSPJ/2wJAQ8O/rAEAQL2w5ZbbWufOa9oZZxxrL730jC1ZsuQvy3zxxadBEwQbbNDjL/O22GKbIFhQ3f8wS2X/Hlg96qh9FDj4UsHbm2yvvfYP/gPx1VefX2m52bN/sVNPPVL/IbmbArv32T//eVAw/e23XytZZunSpUGzCHvuuW/wOd48wjFB8GHUqHuD8/TArichknnb0t6BpdcgOe6406wq/Bq5n36aWe4y3iTGs88+HtTYQMPntW5ccuDskUfutYkTczR8wW6++e4goPTAA/+r+ZTqs5gK/6544OqWW+4Jin8HPLGQkZFhb775WdAEx6mnHmXz588rWWejjTbRMocoYPWInXfeFUENiUTiYrvtdgma5vDv6t57HxCMV/Ssjh17Q7CuP/seQOzRYyPLyfmvVUVZ17A8//3veFtnnfUU5OtuAJDgvx9ePOD/2WcT7N57n6y1WqDp6f/7jdprrwNswoQPgv47PMlRlur+e8P/vfLbb7+u1CSn/5th0aKFJf+W8ZpqntD23/aRI+9SQuM3JQT2+EtQ34PtHpC//nqvWbKrpeqEE04PmoU6+ODdg5cvBg++oNxlPcHif+u6ddvAakNlfzuT+fmedtpRwfgddzxareTVOut0C/4d6bVS/DotW7Y0+Ldl4iUcvz/+93SDDXrq79p3dtttD+lv6Vy7+OKr7Pzzrwj+PXzVVRcHtT+8iSuvQejPnr9YkODPgNdGLO9ZAYD6jOanGpmxQ6cP0+BKqx3Dwu3VxPDBo3oOMwBAk+OBff+PVq+dcPTR/7I11uhU4fI+/6WXPrQzzzw2eOusRYsWwX/o/vvfo0r+g/SPP+Zouc5lrt+pU5dg6P/BXR2p7P/hh+8O/mPwlVfGB80ZOP+PzDvuuDloqir53D3pccYZ/2vDeauttg2auDr99HOCz++994YVFhaWBAJuu+2moB3nZ599O/i8774H2y67bBr8B/Oll/67ZDv+H9RvvfWZDRy4mVWVNznlweTSHRw/+uh9QUnwpnJoeurvVdXvT3mmTMkPhv42ZoIH3B988JngWejVq7fm9Q/6fEhI9VlMhb/F+/jjrwRBqE033dIuu2ztoM10D3Z5kMeDLP7G8IwZ02yzzbYK1vHm5JJ9//2Mkv4ovNkVL/799MRGRU11+PfL3+T1pMewYTcE0xLft6oo6xqWx3+j6rIddgB/Pw/G33336ODlBA8gp8KD3L/++nMQGD/mmH9V6294eb78cmLwm+i/5/36DQzGvZ8E77R6vfXWt5NPPstOOeWskuWr++8Nb8LK3+p/553XS2o/+L9lOnfuYltuuU3QN9ldd40Oas56Etv5CyODBnXTcm/aTjvtXrJt/7faiy9+YK1bt7aqaN68uR1xxAn6t9mlQS2N0jVQknmyxRMAWVmrWW2o7G9nInHhw5tv/neQ8HnttU+qnbzye+klwc/VmxH97rsZ+jfohkH/Iv5v4ksuuTpIbB166DHBPfS/e/ff/3TJsXm/an6/d9ttr6AfutJWW211/dv2dwNSoRhh1asd1eG2FG+seXU3NFjU1AAAAHXCA3vXXjtG/9H1koKz16a0jtfAePXVCUG/GLvs8n9BEmCPPbbUf1jnlixT3ttutdGEQ2X7nzDh/WCZRELD+X/Y+9twHkBNdsQRx6/0eY899g3WT1T796CAt/Hsb6V7k1deayP5P/j9fAYMiDdjlax//0HVDoZ4UMXfyit9rRKdjj7xxKt2zjmXBsd53HEHlLwNiFWvOt+fZB7MeeaZx4PmMTzYlNxWticDPCiT4EEqT865qjyLqfBAS3KQ34MnntRIPIOJgFRi/847gT3zzOMUCFs/aE5jzJjrq9WsnH8vvXbVVlttZ9VR0TUE0HRtvvnWQU0L78z5iSceTGkd/83zZpKOOupEe/rpR2369K/LXO7bb6cHv3uJ4r8/5fEmmLxWhDdx6f1peDLD93PGGefZf//7TfD3PDOzWbANb/LP1eTfG975+A477KZ/v/yv1qnXVPXaIb6NnJxPg9/NHXb4X82LLl3WtG7duv+lhtx++x1SZkKjsvP3f5c888x/gk6uX3jhKSVaFlt5Ev8u8yY1a0NFfzuTffjhO0ENRa/NkUoyvDzetJVvx5uN6tIlM0houMWLFwZDvxatWrUuqanjvImuxN9L/3es/5vPayA/++wTZdZAdv6MFBauMABoaKip0ciEtSKGWQ0oW3pluI1h2h6vaQIAqs3bePZOHav65rLXevDib6nvsMOA4K3Cu+/+j/4Dt5P98MN3Za4zZ87sYOgB05oqb/+ekPA35Pw/tEvztw67dl03GPf/gPbgbbJ99jnIrrzyvOBtRX8r8o03XipJfCxZsjgINPgbnF6SJSdQnF+D6vrtt9nBm/Olm2JI7nR0l132DJqNOO64AxUweNr23/9Qw9+jOt+fREAowfuDuOaaMSmvX5VnsS74m8DenIY/o97R9uab/0OBoauDt3+rasGC+cGw9HexMjW5hv79/O676QagcYvX2nzW1ltvg7+81FCRq666OXipwfskev31T1YKkjv/N8wddzxS8rlLl7/2F5Fcu9L/vXHSSWcGfU0k82SCv8HvNUkGDz5ef0sesNNPPzdIrNTk3xte280TJH7+8+b9EfRvtMce+wTzPKHhPIjuJdmvv86qdNupnL8nhPzfZv4ShjcHeu+9Y23o0IvL3Fbr1m2C4dKlZQfz64onOjzh4Emgmjj99KOD2hZXXnmDbbfdzpaX97kdcMAuJfM9MeTXw5tM/ec/DwyaaPXmGr25KufNij333Lv25JMPadrFdsEFpwe1drxpquSXW/zv/uqrdzQgFbVRMyJRQ4NaFqgpkhoAAKDOeHNNX3/9ZdA2/tSpk6yqNtxw46AmRKIPCG++xv+Dzd9O9Hbrk3366UfBW3Pe1EFtKb1/DwZ4G87XXTf2L8uW1yxWgh+vH7831eBvLXoSJNEUjjdN4G+se42Jo48+aaX1vDPR2vLBB28FQw/CVMSbVHAV9b2Buled708iINS8eQvr2XOjKjd7saqexfJ4Iu3bb7+xW299sKQ5qupKJIOqWsujJtcw/h1/M0h+ltX3D4DG4fzzT7Ptt9/FjjzyxKC2RGW8pqQXf5Pe+7HwjqdvueWaIMCczP8dU1Gzes5/n715y7Zts4LfKF+nPB689j6KnnjioaDpSa8dWpPfeP93iydS3nrrFfvzz/kKhncIroNLdNh9xRXXWXb2Fiut57UcUlHR+XsfGTfdNCJ4McRrmnjzhd78p/ezUVYzVF6bo2PHNarVH1RNeBOK3tTY2Wf/S38TtgqOoar8b4j/PfRr6f23lbefY445OWgyNcETXF6DKOEf/9g+KJ5k8UTYOeecHNyn5Hvv/6b2l1kAoKEhqQEAAOqM/0ftNtvsmNKb0v4fnf42XfKbgv4fsB7897e1nff1MHLk1UF1/DFj7g+q1bvff58TNEfg/3FX0X/c13T/HrD0ppn699806J+iqjwYcPfdY4Kkgic5Bg3avGSeN2/j/ShUFsyoLn+T1Juo8P168xEVSXQC6p1H4u9Tle9PQioBscqk8iz6foqK/vd2stdiKqsZjqryTmVdcuJt0qS8vyyXkZEZfD8r0qvXJkFfJJ7w9JpSqarJNUz+jfKOyRPNgngw02uheEATQMO3zz4HBzUbS9e0SMXOO+8RBJVHjrzKdt11LxswILtK6yfXrizNmz7yvxuJfx85D7A77xPC1eTfG/73yJuXevfdN5TUmBckRxK/cxtu2Dv4zfVmk+ri3zKPP/6gff/9twrOvxh8PvPMC4IaKN6HxEUXjShzHX/RxV8OWNWuuWa0bbddv6BWy3/+85JVVeJv4brrrl8ybfLk/JWW8doyTz31cNAfnPfbVhF/HrwvF6+xkdwPiP/72Z+FRB8pANCQkNQAAAB1xhMAXoOhd+++lS7rb9v5W2Rnn31JEMz1t8ruuOOW4D/sBg++IFjG30g8//wrg4DhzJnfBh0Ae3NK999/m22xxTZBFf3Svvxykt1008odeXqHmaWDi6ns398G9MTAyScfFjTj4P/h7u1pe/D0vPMut8p4u9NXXXVxsI0DDjhspXnedMRee20TzPc3EL2pqLvuGhW8pVfd4IC/8e5tZ0+bNjXoUNL/w/6RR174S0Jmzpzfgnvlb7R/+ul4Gzfu0eAteQ+24O9Tle9PbUrlWdx44772/vtvBU1k+XfE2z1PS0u3murfPx7c8ybfPHDmtR48KeEJAe/bxtt4d95OuU/3jlj9uS3rTVZ/S7MLsQUAABAASURBVNc7RfXz8DeQ/Zl+882XgyZBvAmYmvJmT9q1+18tjr59BwRvzl5wwTC77rorgqby/I1Z3999990W1BzxGigAGr7nnnsi+B3yf5dUx4gRI4Oap97E0Lvv5gb9YTjvbNt/+5N57U7v6Lky/nLG0UfvF/zW/etfQ4K/9Z4EGD78AjvkkKNLjrWm/974v//bX+teFPwu33PPEyXTE7+5N944Iqjx5s0ITpkyMQi8P/XUG9ahQ+VNHJV3/v630PuX8t9676TbeW04TyT7yyLerJLXGvnrse5nZ511YlCrpH37lTsM978Hs2b9WPLZ53tNh+ry5HVi6MmfRI0cb+ardK2Yyvi98n+n+r/dvKaH/zvO/53qvKN6T0L88cec4G/wiy8+Hbxk4Ml+T1wlail6Z+V+Lffe+4Bgex9//IHNmzd3pT5PvH8UT+QnmhADgIaEpAYAAKgzhx9+fModNA4fflMQIHz22ceDphw6deoSvE34+uufrhTU9aYavJq8JzIuumhwSdMy3bv3Ct7WO/TQY0qaQHDeBrGXBH9braz2l1PZvwcnX375o6D6/gknHKz/EGwVBA8SzUhVpkePDYPAp79tV/o/IH07Tz/9RknSwwMCHmzwNx+ry5u2uPXWG4N2lb1JqbvvfrzMAIz/h70Xb77B/4P4hBPOsNNOO6ckyIK/R1W+P7UplWfxwguHBwGVXr3WCAIiHqDzdrlrascdd7ORI+9UoGxsEMzxTr7Hj58SJDLHj3+3JKnhSYnzzjvVDj549+D7nqhNVZp3mOvtx/sbvvfff3uQsPTOc2vD7bevnBg599zLgqSGJzj9N+q++27VdTozCPx5EOm8864wAI3D5Zdfq393bGjV5QHr0aPvs/333zl4ez7RD4InJvbdd8eVlvXf19NPP6fSbfpvtffTccUV59rFFw+2+fPnBTVCzz33ciU5BpcsV9N/b3iQ/NxzT7HmzZtrvT1Wmue/uf5SiCem/Vz83xyHHXZcyrXUyjt/T5h4gua++55ead5ZZ11k48Y9ZmPGXG/Dhv31xZb99z8sqD330EN3Bcsme/HFcUFJ8GaaapLUKM1r5Pi/Sb0/Nf/bluh3LRWeoHn00Rfs2msvDxJVnsh57LGXgkS+951x8slDgiZS/WUb/3vpJeHww48LajP7v+O8XxFvxsprZ3gixLex++57lyzrfxePP/60Kvc9BQD1AZ2y4C/oKBwAmibvtO3wy2re3JC/FeYdF/obaqWnP/vsE0HAsjb98cfvwX8E+9tm3pSD/wesdzCM+uHxq2c0qY4Aa/o9WtXfHzQMTe17BKwKVf299lqfHpj2vhxKT/daCQcddKSh/vG/nf4yyqefTgs6UG+sFi9eHLyY4+f6yCPPV/rCzZNPPhzUsvzvf79JqRZNAn+PUFN0FI7akmYAAAANmFfL79dvYNBslLcrfO21Yw0AAADw5j69lsKYMddZY+HNdB144K4r1UT25sYSTTH6Cz8V8SayrrnmMrv44quqlNAAgPqE5qcAAECjMXDgZgYAAAAk3HTTnUETm42FN/s4f/7coJlR7yfOFRcX22OP3R+cZ2V9o0QiEbvvvqeCJhkBoKEiqQEAAAAAAIBGyfs0a2y8fxHv28T7ZUlPT7f11+8RJCm87zfvRL0ym266pQFAQ0ZSAwAAAAAAAGgg1l+/uz377NsGAE0VSQ38RSxmW+j/NRahLiIAoMratWtvP/30Q9DWb2k77bSHASgf3x8AqJ+8k/Cnn340KKVtttlWBgCo2C1Dv+9mVuRxRxs15Nt1h47p/qMB1URSAyWeGjal2ew/m90Vidme+n0pjERsz7FDZ1w/eFSPCw0AgBT17TvAnnnmLQNQdXx/AKB+OuywY4MCAKi6W4dO3yoWK3zJLGKKN1qaRT8addZ3uw0dvcE0A6ohzQC59YxZHWbPb/6eflqOU0JjoSbdYTGvrhG7YMzQ6bdrNGIAAAAAAAAAkCLFFY+MWux9ZTM6qLxmUZusxMa66ZHiD5XY6GdANZDUgI098/uNoplLv9APytZKXsyMFGdsMWT0hmcpjXG0Phcpm3Ha2KEzHhk2LEbNHgAAAAAAAAAV8hekx5w1/TrFFR+NWKRZLGbXnzmq+15FaRnbafxTLdIpLVL8wZjB0+m5HlVGUqOJGzP0211i6UX/1Y9LN/2gfJxW2GrTwbeu/7XPGzKq52OxSOQgTV+uH6AjV/9zxjj90DQ3AAAAAAAAACjDXSf/0mrs0BnPRSJ2oZIbK2JmRw0Z3fMixR9jZ49a/8/lmW13icVi7yje2N7SY2/fOuTbnQ2oApIaTZh+XAZHYtHX9QPTTj8uj3VZbfmOZ97WdW7yMmfd0vOFtFjaXpr/p35o9rW02Cs3nje7tQEAAAAAAABAEu8QfHnLJeODOGIsNjcWTdvRX5xOXub8m7ossWjE442PKdHROhqJvjL67On7GpAikhpNkHcIPmbo9EfNYmPiUyJD9ONy1CHD+qwoa/kzx3R/JxpL316jcyKRyM7NCxe9rR+o9gYAAAAAAAAAMnrIjK0zYoXexP3AWMzyiiKZm541psfHZS07ZGzP5YNH9ThaiY07tHzzSCw2zvvfMCAFJDWamP91CG5H6sdlYSyStod+QMZWtt7Q0RtMikbTttE6P+qHZsv0WOEHd5w3o5MBAAAAAAAAaNI8IRFJi77nHYIrUfFC82Wttzl71PozK1rHm6MaMqrn6Raz6zSeEYnZI9rOaQZUgqRGE1Jmh+Cjur+d6vpnjek+PRpL21aJjemRSKRfYWFs/Kgh365rAAAAAAAAAJqcsjoEHzyqx/6n3L3W0lS3MXh0z4stahd7lkPbuX3skOkXGVABkhpNREUdglfF0DHdf8zMjGwTi8Um6VemZ1ok+tHoId/2NAAAAAAAAABNRkUdglsVDR7T8zqt5LU2YopYXzv2rOnXGlAOkhpNQCodglfFaTf1mFMcydxeyZFPtc1109Ki40ed9V0/AwAAAAAAANDopdIheFVp/TtiETtaeY0ii9hFY4ZOv91rghhQCkmNRqyqHYJXxdmj1v9zeWbbXWKx2Dv62CktUvzBmMHTtzQAAAAAAAAAjVZVOgSvKk+MxCKRg7Td5cpmnDZ26IxHhg2LZRiQhKRGI1XdDsGr4vybuiyxaGQv7/xH+2lv6bG3R589fV8DAAAAAAAA0OhUp0Pwqjrrlp4vpMXSFHOMLfHY5up/zhh343mzWxsQaspJjZEqb5VT1rAGrKYdglfFkLE9l89r3+Mgb9YqYpHWkVhsnP+4GQAAAAAAANDwHWvlxxB3sSaiNjoEr4ozx3R/x4ojuyjm+Kc3cdW8cNHbtwz9vr0B1rSTGt4HxL9Udi1VXHNroGqrQ/CqGDYsUqQfsaP1I3OH9psRidkjSmycZgAAAAAAAEDDtq7Ko/bXGOKHKp2tCajNDsGrYsjYnp9GY+nba3SO9r1leqzwgzvOm9HJ0OTR/FQj8tTBsfRIrHhsvEPw2IM17RC8KvxHbMionqdr7Ab/ELHYeQ8c930LAwAAAAAAANBgLW+1eN9Eh+BpFtmhph2CV8XQ0RtMKo6lbxeL2Y+RSKRfYaHR9D1IajQmhzwdKVb2cp9YLHbWkFEbHl8bHYJX1eBRPS70/acrY338g+sXGAAAAAAAAIAGS3HGx81iF3qH4GeO6vlJFVYdqHKSSqbVgBIb06KxtG1jsch5Q0b3uMfQ5NFzfMOVrdJDZZxKcThtq7PGdF9LwzFWM+eaV74wu6mS5fxHabzKSs1bDRm9YU33DwAAAAAAAKCeGDxqwxus6nwd73fkG4s311VtQ8d0/9HifSQ3Bt66jZ/LKyqvGqqMmhpVt5F53zjxToJK85oR/7ZVYwuVJ1RaJk27wuKJhpo6VKV/CstdpXJ8Jcv8n8oLKvNVpqv8R2UdAwDUO81aps9e8Psqr+SHRsyfJ3+urAnhe4Ta1hS/R8CqwO81UDX8PaqWRAwxUWaqvKSytTVOXVU6lpo23OIvT1eldkdplcUWPb7dS6WZ1b1WKt4x+t1lzPNj8vucSmzWkxqnW/yaoRpIaqAuecLDM46LVE5UGWXxL+stBgCod5q3SHtmRu4CA2rLjLwF+o/ftGetCeF7hNrWFL9HwKrA7zVQNfw9qpFrVHayeK2FDVQmqGxnjYu3JvOTys6lpnsLLzerFFr1pBJbPM7ircisbnXPExpvWTzRUtqu4fA1Q52j+SnUpTNU3lY5KmnaHSptDQBQ78z7M/386PSlW/0y44eNe26a1bJwedSA6mjWIs2++XzBsljMvvpzQfp51oTwPUJtacrfI2BV4PcaSA1/j2qFN730XlgeUfnS4jUYdjRUpj7GFj1psY/Fa+IkN8nv9/NzlZ8NdY6kRt3aX+VolU1U1rB4dvJKlbykZfyL4F+A+eGy7VUeU7lQZXnSckeqnKLSV+UdK9WPRSlHWLwpqg7lbMv345nOTVWmqpyj8rFVzLflfWzsER5rKv1meE0g7wjI++eIhdP8X4qlX4c5QOVklS1VZqg8b/EsdnOLZ2C9Cpl3LDTL4k1u/TvcjrtY5cBw2qUqPS1+fc6yeIY4wesV/8viWVMvc8NtJ1cXS7f4H5U9LZ459/vlWeA5pbbj17dveMzeBNftBgCNwDm3rLNMg+zbhn6zcd4bv+9maZHVDGXZQWV7lQ9U3jf8VSQ2Py1mb54xasOvrInhe5SyHYzvUcWa8PcIWBX4va63djD+PtQv/D2qbV7jwJ/vvcPP26h8pLKtygiL96E72eLxro+S1qssZuXxRI/XeewwEesaYPEYpO/rlXCaxyG/Cpc9weLN2ntzTl6b4j6LN3fv63gyYWq4ji9TUXzuznC/Fk73spvFazRcHB53ctNQWRaPp3ntlc4Wj0l6vDTf/qqy2KIf48bh+K9Jx1sQ7meYxZMN66lMUhkcDhMScUW/BkeE55gXXpsZVjZvQswTK14rJRGf9ePbPbwWLpWYcLInLf4MrJU0za/Z7yreMbonFFOJWzYZJDXq1kyVN1XutfgXyR80TzL0sf8F5Z23tfauyr4W//I8Ga47Kpz/D5VHLR7sPz5c5vxy9ulfFu8Tw7+Ua4bbSN6WB/Qftnjg3/frCYXXVXpb/EepPA9ZPOlwdbjcMSpdrGJeLdF/pPz8vfObqWUs4+f2dLis91PSz+I/6P6j5f/I9C+7dyT0h8V/jH3/31n8Oiaf8zCLt9E3J9yen++BpfZ1a1g8meMJibtUvlDJDef7j4tft/tVrrf4D4ZfG/+DEkvazkUW//H3H/jJBgCNTPgfLPxHSznGDp0+zOL/sf3+4FE9hxlQBr5HFeN7BKC+4Pe6fuHvA5qIYosHwZONU7nE4k0p3Rp+9j4aEp3/pBqzSoXHA9+weIzwNIu/7OwJBo/feT8PHlfzmNm24fKVxeduCef5+DCLJ22+qGD/j4fHfa3FazV4vHRdKzupUVls0eOknkDwF7rDItipAAAQAElEQVQ9xulJgIJwnicqNrN48uWX8Nz82DYJPyd4TNQTGmeF6z8UXoOBVjY/Zo8l+jW7LZzmy3ry4vXw80xLLSac4H2GHGLxmGXi2nkypl04z9XmM9DgkdSIZ838ofnT4g93qh4MS0XybOUMnGcRPTPq7cx9kzT9W4sH4Iss/uWcaCt/cYZY/MtwkMV/+Jzfu6vL2Ke3UedJjcQX+MRS2/IH3msw7BJ+9i+pf1n8R+xSK5vXStjL4omAe8Jpfh6/WcX+HR6Hf+k8w/m9yuiwJPiPjle783vgX8AXSm3jzqRx/8H16l2e+UxOanjm0rOUvyQd2/72V17F7+Jw3DPQl1n82vgPkWdx/cfLf/D+FS7jGfGZFs8uv5G0HU8W+T+ylhgAAAAAAACaAu/g22NH3ln05VY9nszwF3pLB/3Ptniw33nQ+p8Wr13gHWNXJWaVCk9GHG7xOKTH+Typ4fHBW8P5XhPhfFu5dkRF8blp9r94pddceN/K5zVBPIZ3mMVf6rZw3+WpLLb4X4snKZx3Rj47aT/e78XBFk8QuVctnpAYqnJB0j68pZi9k9a9JTy2LcLtl8VrvJxp8fisX0evtfGH/a9D9FRjwgl+zT155C3kJJ6N3cNj8hoZtf0MNHh0FB4PdPsPhQf6d6vCet480o6lSlGpZfxL4dWCplg82ZCo6tWu1HK/llrXH+JWSZ89gO4PcHHStPlWNv9iFCR9XpK0Lf+ieRYx+UH3Hydv721zK1+i86IPSx1jZUF937Y3WbWhxX+EPLvsNSjuD+d7tSn/sn5g5WcUNw+Pd064jP8BKd1unl+XX0odW5sytvVTqWVc63DotVD8vryVtIzfF084bVFqO08ZCQ0AAAAAAICmxJtJ8heJ/e3846xqPEHgNRy89RR/wfamUvNrK2aViuQ45J/hMLn1Fg/AexA9PWlaKvG5VCResn4/xeUriy1Wtp/3kqZ5LO8zix97Mo8rzk76nGiVpb+Vz2tIeA2MLcPPHm99xf4X30w1JpzgzZJ5zY49k6btZ/GaKjGr/WegwSOpEecdu3ji4NcqrOPJg/dLldKBeU+YePUlz956nxS7WPV4+3ILrOY80O+JDa9mFksq3u7dOhWslxUOq3sMfl29VoS3cedVuLxqmGdR/cfP28UrL0EzyOIJD6+94tfO/wC8Z3Uj8aPix5d8bfyYu5Zatkm2VQcAAAAAANDEdbR4M0ezq7DOgxZvcsjf3Pe37/2N+9ersH5VYlZ1oTbjc6uHw3lWNeXFFivbz5+lpnsMcl2rWGKdDhUsM8HiNTM8meEJDH8hPPmeVicm7K3XeMLFnzGPVa+v8mI47+9+Buodmp+K874qPLBfWWfZVeHVibyKk/e/8JzVzA9WfiavKvxL6YmJly3epluyZRWslwji+zFU5Ue7NP+yeS2HY1W6WbzZKc9EZpWzvDe7tdji13C51a2fw6Hvq3TVsqokuwAAAAAAANA4eQfRb1u8U+2LU1zHW3vxt/C9lRFvPqnIqubvjlnVZnwu0dKKd2z+u1VdWbHFsiSu2WoWTz5Y0ufK9ptIZvxWyXF4fNWTGp+qtLB4k1SuujFhT2p4rY69wuOca/FnzRG3LIWkRtwNFs841qbO4fD7pGkDrHq8eai+paY1t+rxZqzWstSreblEW27e5l+i3TevgpZZyXrenpxnbpM7wFk7HH4bDr1Jq+3LWb+TxX/sEj+YXrPDq5t9brXPs82evPHr+r4BAAAAAAAAK/P+Hzx4XZXEhMfSahJ3TCVmlWiKPjlW19lqRyrxucJwmF7JtsaHQ48FjrPKpRJbLCpj34kX172z80RiwZvz8ma07im1D695kpG0nX+Ew8rij14zw/u42Ds8xkQLN9WNCXvtFW9eymvzeE0TT5okuiIgblkKzU/FH+gzrPZ5xzgLLd5R947hPs4J521tVeNZYH/4vSNzb9PO21E726rH25/zH45rVXaweMc8n4bjCf4l8WpOg8LP+SrvWLyT8V4Wzz56B0GtKtiPV33yGjD+Bd873L5fC08geRWsr5OOxxM23gHPvhZvb86/wP4j7NXyPJHinbl7B0SPWvx+9bZ4xrI2LVW50eLneEJ4vF4dMMfi1b4AAAAAAADQtHkcbW1btVKJWXlSw/uC2Mri8d4B4Tq1IZX4nNck8NZdEjHAncrZltcy8CaVbg3PwWs0eF8dB5axbKqxxUnh8BiL95fcx+KxTt/P7RavaXKQ/a/Pi1tK7ccTGk9YvIko7/v3inDZyVYxPy5PtvzLVu6/OJWYsM/32i/eH8YGSes+F56Dr/dC0nTilqWQ1Ih3EnOE1T6vIuRBeg/8+xfwKIt3SO4P35ZV25S9q3KqxRMZ/hBfqnKJVc8nFs/4+Rf1JZUrLf5Fn5q0zFiL/1j5lzNRm8evkbc7l2vxzoM8Azmxgv34Mv5DGgu3519E/+G/yuJf6uTj8WpV/gX2H0XvEMerkXl29GqV0SrXqYxRmWHxL7s3x9Xbat9N4T79HvkP35EWb/dwoQEAAAAAAKCp8yanptmql0rMyptkWs/itSY8xub9TkSt5lKJz3kcz2OH/jK0xwwvrGB7vtwb4bl40sFjqLllLJdqbNFfxh5s8ZfBfbt7h9MPt3htB08oeA0bD/7/n/2vCawEv15vhft43OKdiR9llfOaGe9b/OXv5P40UokJ+30ZafEExQ1J63rH4J4oKra/9rtC3DJJxJouf1g9kzazjOn+pZ9lAAAApYwdOn2YxV8KGD54VM9hBqDK+B4BAMrC3wfUU97Z848W76S59PTvVB4zNFSepPJWY5oZGhRqagAAAAAAAAAAgAaBpAYAAAAAAAAAAGgQMgwAAAAAAAAAgKblPyofGxockhoAAAAAAAAAgKbmh7CggWnKSY1JKveUM2+5AQAAAAAAAGjqvJPwo8JS2icGYJVrykmNcw1lGjt0+jANrlQZPnhUz2EGAAAAAAAANE0PhQU1pJhjzIeKN0YMqAE6CgcAAAAAAAAAAA0CSQ0AAAAAAAAAANAgkNQAAAAAAAAAAAANAkkNAAAAAAAAAADQIJDUAAAAAAAAAAAADUKGAQAapR49ejRv27bt8Rr9JC8vb6IBAAAAAAAADRw1NYA6MmDAgPYDBw48MTs7e11rQAYNGnSKysb2N9I120/H8IChRrKysrZOS0u7Q+UWq2dKP2ca76Hvy2Br5OrD9wsAAAAAAKAho6YGGgQFAf+pwWkq20YikXkafqZybk5Ozo9WTymQ3FfHem8sFttOH+vtcZamY/63Bg+pnGs14MkcnfuN2t4eGi7S8CXdrzM1qziF1XfU8ntaPdenT591MjMzC/Ly8n6vynpeg6Jdu3Yb5ObmfmV1aMGCBR9rPxdGo9EJVkWelNOgfX5+/kyrA6WfM30+XOVKjY612pGhZ7CwvJl6JnN0/Te1Vawa3690/f55sudgrTtQwx917C/NmTPnilmzZi2zekTXe7YGb+h7fqwBAAAAAADUEZIaqPcUKDtJg3sUyHtKQb0TNL6myhH67MHPfQ31ku7P4xq0VvH711nlxoEDB85RAuBKawQU9O+Znp7+jUaPVPlPVdbNysq6X4NslY2sDs2YMWO5BjdYNSgpN0WDV1ROsYbJk2c7JX1+XM/kZP2GXOMfND7PGgAlNB7UMR+o471LH29UgqqP7s3Ja6yxxq9KatxsAAAAAAAATQxJDTQEQxTQ+zA3N/fQpGm3KqjczlBfRVS2UjD2/JycnKd9goKz+yoYu6WtYkqkrKf9nrNs2bLzp06dusLQVMT07L2X+KDnr0DP45zkafWdErodNThK5Sr9/l0RTn6+b9++t02ePPlPaxrS9B323/5MJUQfNgAAAAAA0OSR1EBD4H2/ZFo8UB4Lp0Xz8/NXCuopAHiwkh+nanQLBS+/0/izCgSOUDCzj6ZdorKRpm+o6V9q/CbNezJp3cs1ODgajY5QANyDh9213Lta/oxEE1feZFBWVtYDmr61pnfSpK9VntJ8fxM+WsHxr6djuErrbK7xGVr/ZO37U5/RtWvXlp06dbotPLb+mveLyn8UvBue2KbW9Sa3PiwsLNwoIyPDj/Mgfd5M+51c3jn7uprXV0M/l2013a/hhwUFBScrsD8v6bw7at4obyJKH//UeJl9LyiBtHV6erpfQ29Ka47Kzdr/7RWcs9+nr7W9Af5BQdjVNOin8qhVkzeHpHtztcXfvl9HZYqfe3IH2GHH2JdouUMsrAXhCTENilu0aLFu//7903Qefr37W/yZmqQyWtfs2bL26c2e6dpcpm301scFKjkqfg/OCmsNucd0HR/TMntqO68rAOv3x5vf6aNhB02foOGlul653lxV8+bNS5oi03qaHftE623t16hZs2Z+b07Xsnf4fB3vQN3zXD2X++o8XwyP6VINjtA2N9C6P2n8Pc2/sPT3IWkfRRoM1zavCj9X+Kzr+I/R9IfC1U/W8idreJ3mXRzuf38t603BbRnWdnhSx+/zyv0OpPqcOd3nXXWPRobH9XFRUdGRkyZNmpM0v9LnoCr8+mh9r23TT8d3iq7LcG1rbGXPfHgf/BgGar3l2sbrOtYLk4+1KuddFh1LROfqo5nJ05XQmF9q0YiOx4/V783G2o9fC3+un9R0/97V+PevNqTym6Tr/g8dwwXa96762FLLzdTwB/8NNAAAAAAAAKOjcDQACmqNU0BrKwXnHlKQd5OyllGwbBst96SWW6SPxyg495yG26qkLV269GfN8z44rlU5QmWKlntUQeQNSm1mIwXTPPB7ntbfWsM+Wu/WxMx27dp5G/geNLy1uLj4cM17X5/36927d4XJQS0/WoMXtPzxfjz6/HrYX4GFbeLnaN6d2ubBGn/Ag+gKLB9VejuZmZle42GpykkKNH5V0TkruO+1WN7S/A013QOEw1T+0bJly7csnhxKeEzTvb+Sa7WsB2n3VumQvN9+/fp1UnD3Vc3363GuyjPe9JeO8UCr2HBt+ygP/ipY/6H3hbJs2bJ/WzXpGJ7S4Ejt2/sp+ZfGo9rmeD0TayeWUdLpJU07UcHlY5UE6uuBWU2ereu1k4K4M5Qg8CbL1lPxcz1Vy/6s4e5l7a9Xr15tNf9+bWO+JzDCvhDae6JG494M0DHhokGAXcHZ8f5Bz9B3Grxu8RpGp1u8CS4/9jQt4wHvnTT9bQ09IbGTB9ItRR5o1/K+P09kHOrHp/FttM+OVjXlPuvLly9/0+LB+j+87wYf17Tbw/3/Q4NxKku03gma78mPoXoWb6xkf5U+Z6F0HddNGl7ny3nyTs/9EystkMJzUFWedNJgG5XTdF5vpPLMax1PDjzhCRGVYRrfVc/XtdU87zJ5Xy1a7wOVC3WNz9NvTZeyltN3zJNKnsz8UMseraH31RLUiqqt37+aSuU3Sdd3e133DzT6jZZZT8v69251DS/Wd/gKAwAAAAAAMGpqoAFQMHq4gl3LFHAbpqDh0Qrg4wL25gAAEABJREFUeZDuZgX8StqTDwOg3yjwtb/FawmUvHn/9ddfz9WgZFkFLN9SoPQ4FX8T+K6kbWQosbDLxIkTPdDtiZKXNC05cD9In2freG4KP79gKdA6Q7TOY8EGBg2apOOcquKBx7Hh+d2WtPir4Zvw3kl26aZWftKyJ6dyzgruezDdawkM0nX6xacpID1VAcP3NNwnPz//hfAN7t0UPDxNy9zpy3Tt2vXFzp07z03eqa65v5WfpX1tqX19HZ5Ha92P8zX6jJVDx/qUljsjDMLnrVixYrupU6fOD49lX08ChPemUtqOB2j9fh2mYw3eMNd9fEnH9pvOyZNN5yiovaEv42+X6x5+Fu5njOY/r3nXaVqexfuxeFHHdk+46SfL22ebNm26adBR23s80YSW3JGYr20nOjz/KrlJI6+R4aefdOxew+NFHW/PSZMmTdP4e2E/MetUtSkkHUt2OLxB5+Bv0Hvtjeusiip61nWPvLPn2Tpu74/j1+Rj1D2/TINp4TPnxmk5r21ykbZxrab/UXpfqT5n4XHFdFz/l3Rcfgy3+xv+XjMplefAqkG77aJE2Fa6P0vCY/Z+Xyp85jX9+eRt6Bh7WjxpUOXzrsiSJUv+qWfR179RCYAbtZ98bfM8bfOdcL+ZOn4/rnv1TCTOvy5+/2okld8kXV9P8P2h87jI4n2iPKDjOFPTL9T4fgYAAAAAAGDU1EDDEFMQ7HoF8rpr/HoFGlcoyDVSQcNHwvnp3lRJWHMiVtYGFBg7ViVPZZmCeYvDySv1yaFtRBMBvWCnsdgyTWud9PlFfe7m+9V2drPUvz8lzbcoWOdvUM/VdrZIOrYtVN7Vdud7c0Sat6lK2zK282DSeGXn7Mf3dSJ46BQ0DJpv0bXbJjzfHcLP7yeWCWuOLC21LX9r/8dEcNf5m98qm3lA1cqWpvPxN+y7hG+x99F13yY830wFMp9o3br1yZa63cNjficxwQPQ+vy5xd+w9zf4032o5yRxf335oEkmBb3bh8f9gqYdrmO7Womy/hXtUOf7pZafrtGrdMxnpVoTwJvA0vb/rfKNSrH2FzQbpetc4z5gFHR+2QP/Gv2Ptn2kAtStrRoqe9bLkR42CfRu8kRd7/c1vbm2sWU5+9rBhyk8Z385LhkfHl9i25U+B9X0VCKhEar0mdfzs5Y3O+ZJVv/eapLX6GiXdC47+DCV867ItGnTFuk4vHksb6vsQQ030Dbf1n69lopff6+90z78LShTbfz+1YJKf5PCJqn8+hQnrbdA09sbAAAAAABAiKQGGgwPhim4d5GKJzf+400bKajbp2/fvh6cSw/b9/8LBfKGaPCggn93FRYW9tT6mVYN2v8j2saJGs3yvisUVPxO5dCqbic8zqAZGa3vb95/pGlTVXbQsXkzLBPKWW92Yryyc9b01S3eB0SyqDelZPF+CFwiULjAKpalsq4HbhPF+1zQ9U/T9VirrBW0zCmaf4iC8Id6TRvt90x9flbT99P4P1WaL1++POX+NbwJGh/q+swvdZ7eNFRwPmHCKE/Hdob208riQXgPNHsQ9b++TEFBwVk6Zm9GyvspydX1n6BlB5Wz26ieF+8LwZv1OlGJkR+07H8UzF7DKrpYWVlP+LOp/V6ycOHC1XQNdrNaosD79zp+b77qe328QQHqX3VM3mRQxOpY4pmzUs+LzjW4JzqmruWsmupz9hdFRUXzwn10CYeVPgfVoXV/KzWpwmc+bJpsgvbb2e+1lm2m8WtKbaPa510WrwEkxy9evNiv8zTt95rw2IPmrHR8ZdYAqa3fv5pK5TdJ5+KJ0PX1vfQ+cTxxtJX/LlqKteIAAAAAAEDTQFIDDZG/rB60s5+enr5B2GmuN0/VvpyFL9DgTW8CRkHhWVZ9XmPkfgUW91FwvIsCcN4vwuMKvPWuyka03mrev0Q47s3FLFXw+9yqdHRc2Tlru36epef5992DtUETQbouQSBXgc52lRyvb+sbi7+9vlJZtGjR7LLW0ba3V/kqbPLJEw53a3CWxftj8CD8Q1OmTPnJUqRtBfdN13r1Use2WuJ8wuU8GOpJiiVhB9k+fqACucHb8VOnTl2s63y1jsePbwOtnxH2G1Hmb6Gu83da9ywVb0poB5XdtM4YK8eAAQO8CSJP3Nyl/YybMWPGQqtl+fn57+v4j1ZZx/sm0KTLFASuSq2XavFnTufltRlWeq40ze9BuUH1VJ+zctZdLRzOC4cpPQc1Vdkz37p168O81pau/xXePJdKof312Kt93hXxmhsavKzSsXfv3m2UNJsV7m+1spavxd+/GknlN8mb9NLxer9CT4aJpI81+W4962MMAAAAAAAgRFID9Z4Cxd7kzUrPqgJfQVNACn5NDyd9FL7RW5oWiXQO32wP9O/fv7w381PmwXEFE2+NxA2saFntu1li3GuWaNBRwdCPwnmdNPhVwW/vOyDonFrTelpqyjtn364HA3t5h8eJabqO2/mb5mEyxpsyCvqdyMjIGJC0qr+Jn1l6WyprLVu27PMwgFtSEsddmnderrJ2WGMioOVv13Ze1XRPAlUpAK31xoej2yemedNL3hxQ2Ol2wpn6/KHXePGiYGhXlU/L2qaCvD9o2cd1PGspSN6lsmPQ9vwYPtLyiecnCGTrXqYnllGSrXN4vCXPmwKzZT0fhVomPXmCguXLwtGS6699rWnli4Z9NXjiJNtqX6H2v9Ixeu0Ele2Sp+n8dvBllyxZ8m5ZG0n1OXO6Jl7jpKSvJ62zgw+Lioo+COen9Bz498ybAbNqquyZ9xoavtyKFSu+S1ptpd+Vqpx3BdKVsNqpjOPrqjLHf4e0/SlhTZXty1i/Tn7/qiOV3ySvBeU1X/Sd2j7pO3yqrdwcFQAAAAAAaOLoKBz1Wp8+fdZRoPhFBcc/VZBwlMYXhkH/G722RtjkkAcQhyu4Ol4BQO8g15s18iDvNgqQ7aJhjob7KIDmfWJ01HKXaF1vV34riydLoikcSkTbflPDX709f63vtQyGqixSAG5CRStqfzdqXe/M2QP8l6r8sXTp0gfD2d6h9C6af5zFm2bxdvJbafub9O7de3UFLeeVt92KzlnB2DEtW7YckpmZ+Ybmj9T09pp+qbb7ha5Z0JSL16LQPA/SX6jrO3Hu3LkzO3TocKeWaaFpJftRsHpsmzZthmh7z2h579OkpZY5QWWKgupXlnVsuib369i8M+ynff/eVr7WO1Lln5r2nobnafoKHculZa3vb7l7U0MKcu6pfbyu8omWf03bvFNDb6rGm5Tymh/esfRNJTdJCQoNenrzNRr/XcHwP3X8Uz0Q7cFUXQ9PJnnNDA+Oe1LiNO1rYnI7/wl6XnbQ8+bXwztsz/UElMqe2m7QuXJ+fv4sXbe5OqZ9NJwVJjfyVZZq2r90DH4OfbTOeeFz4P0GfB6en9fK8U7vvcPtZgUFBa94gFrXf5rm/UPTblXwub/2f3PyMYUdWO9o8RovUy1ee6Cd1nnDapmOfaK2u50H1b3pIK95Ej5zH2mad5b9mJYZoHneifPY8jp9T/U5C/fpTT2N0zxP1vTTZ++Y/M1JkyZN8fmpPAd6Zk7Q/PvatWvn93kfq4YUnvkcX65FixYXan9var739eH3t5U3KafnOqcq510ebXt/LevfoXv0fD2t56EofAYP1dCD/Z5sW6rlrtfoNdrPUk8e+O+dPi/UPG96qjZ+/1KmbffX8QxPnqaE3Ug945X+JukcO+n4MlUO1zY8+VOoad+W6mcFAAAAAAA0cdTUQL0WNlG0uYo3RXK7xZtdOUJlhAJixySWU4D54zBg3l3DxzTcy9/CV1CvqLCw8HCNf+6dU2ve5QqS3aByqMbX79atW7MUD8WDpsd5oFzj53ugUaVA291G+55Z4YoKanvfDir36mNL7XufsAkZmzNnzjDN9/O6QfNv85onCsR7R+EzFQCssFmris7ZA+Q6b2+P3jsl9xolYzX+pba9lyV1LL5ixYqDvWkflXwFXH/Tsb2jZack78eP1bel0Waa5/1L+Hl4VPbZ8o7Ng8/a5vEWD0z7Nsf49dL2d9HxeSDeg/WF5a2v4/REwjzd81cVAA3eLNf6B2nwsobnh23ve42X3ZMDnn5vvb8Ob75GH9/NyMjIVXB7tgK6mykwPkf30Ps/6OjNQ6ncqvKmyq5W9vX9QNsbptEttL2nwv45LtHxn5M4zLC5q418Xx4s1jyvgbK3Smst70H1Y1X29MC/Pm+d2PbChQtv1+cHNPqIhg82a9Zsq3DWEZF4Z/RFel6f1P69b46S+6Xnxc/Pg9OHWbyfgW11Tvvpej9jtW+IP4cqHrQfrQRjZ3/mNN2foaBfG5VLVO7VeV9Q0YZSec5CM7XMQ+Eze70nETTtyOQFKnsOdB+82SjvoH2qVVNlz7yu92sanOHXQvt7Usv01DO7sYaP6Jh3qcZ5l8kTSVrnYI0O8N8viyezeml7hykRcFfScp7UuELlAG3/Uc1f3+J9wVgt/f6lTNvtr2tyRaL4PpVUXJrKb5LuofctdI9GT/XO0FU+0Hd4lr4PnrSt835jAAAAAABAw0CQAH8xduj0YRr428jDB4/qOcyAhinSv3//ngqKPu5NPSkIPMCAeqRHjx7tsrKyyk0shEmyv13Xrl1bdu7cuXV58+vqOL3PkObNmx+l5MYd+g4fqO/ws1ZP8HcSqDm+RwCAsvD3AWjc9B0PXmrT95uYNGqE5qcQ8CZTNPC3d7d7dMJxvaOxQkuLZJ6TnZ29h4JJHxQXFz+R6PQZqI/0rJ6uQR8FWE8PJ8X0zH6jZ/tTPdf7G1DPtGvXzmvY7FLe/H79+rWZNGnSEvubrbHGGudqcFV58/Ud20cJh5esBjxx0qlTp9f0t+YCfW+D/ki8dsfAgQP9Gt3hh2EAAAAAAABGUqPJUzDKmyu5XKMlb7EXRQuCYTRW3NbiTe9skZGRcYGCxvlKcIxQ8Oo5A+qf373fAz2n/9X4jz5Bn7t5Xx4aPmlAPeNN00Wj0dXKm18fEhqhR5RsGF/ezIKCgslWQ7NmzVrWuXPnjvpbc4W+w97nhvcblOH90+g6LdF1etcAAAAAAACMpEaT5c2eiHf0u3cVVhug5Z9VwOmFBQsWHDNjxoyFBtQTOTk53qGydyLv/XWsruLP5xQFRC9N7n8AqC/y8vImWgOg4/xBgx+sjum7up8G96t43yPR9PR072PlU33eOj8/f7oBAAAAAAAYSY0mqV+/fr0yMzO9k+FeVj37ZmVl/VfJjf0VSP7agHpCyYtrNLjGADQ4+v7O0GA7AwAAAAAAqECaoUnp1atXWyU0xln1ExoJG3mTPl7jwwAAAAAAAAAAWAVIajQtGa1bt35ewz5WCyKRSL+srKxx2dnZmQYAAAAAAAAAQB0jqdGEKPmwsRIRO1ktisViuxQVFdVKkgQAAAAAAAAAgIqQ1GhClIA4I5Xl1lxzTbv77rvttddeq3RZJUki6enppxgAAA3coNonaaAAABAASURBVEGDnhogBgAAAAAA6i2SGk2H5x/2q2yhrbfe2h544AGbN2+epUrb3ccHBgBAw7ZPWlraWwMHDhyfnZ29mwEAAAAAgHqHpEYTMWDAgO016FzZcnPmzLHBgwfbyy+/bFWw5qBBg7YwAAAaMCXpm6t01OjWsVjsUSU2vlWC42gDAAAAAAD1BkmNJiItLS2l5jRmzJhh06dPt2rY0gAAaAT0N9NrN66h0Q00PkqJ+z9VLjAAAAAAAPC3yzA0CQrOtLA6pO0Pzs7O3tcAAGhcVvf/i8ViI/R37vpoNHqdPi43AAAAAADwt6CmBmqFgj1RAwCgEVLi3ku6/tatUFIj0wAAAAAAwN+GmhpNhAIxsz0oU4fbvzw3N/cJAwCggcrOzo6Vnqa/b14rw/+A3lNQUHDR1KlTF9uONswAAAAAAMDfgqRGExGNRvPT09Otrijo87UBANB4FOhvm9dovbckmQEAAAAAAP52ND/VROTn50/SYJ7VjVna/kQDAKDh82TGCovXzOiQm5t7JgkNAAAAAADqD2pqNB1RBWneikQih6ay8Pjx423PPfe0FL2jEjMAABqwaDS6Ii0tzZMZl5DIAAAAAACgfiKp0YQoWDMyPT09paRGFRQrWTLWAABo4JYvX96BZAYAAAAAAPUbzU81Ifn5+Z9r8JDVIiU07s3Nzc0xAAAaOBIaAAAAAADUfyQ1mpgFCxYMUSJiktWOyQsXLrzAAAAAAAAAAABYBUhqNDEzZsxYWFRUtJdGZ1kNKDHys7azp2/PAAAAAAAAAABYBUhqNEGTJk2atWDBgk00+oJVgxIaLy9cuLD3xIkTfzYAAAAAAAAAAFYRkhpNlNewyMnJ2V8JiuP1cW6Kq82NRqMn5ubm7kMNDQAAAAAAAADAqkZSo2mLKUHxoIYbebJCw/tUPstMb7k4LZJhPvTPPl3zT/Ll8vLy7vf1DAAAAAAAAACAVSzD0OTl5OT8ocH9YbGxQ6cP0+BKlZGDR/UcZgAAAAAAAAAA1APU1AAAAAAAAAAAAA0CSQ0AAAAAAAAAANAgkNQAAAAAAAAAAAANAkkNAAAAAAAAAADQIJDUAAAAAAAAAAAADQJJDQAAAAAAAAAA0CCQ1AAAAAAAAAAAAA0CSQ0AAAAAAAAAANAgkNQAAAAAAKAeyc7OPm/gwIGXGRoN3dObBg0adLwBAIAaI6kBAAAAAI1It27dWih4erfKPw0NzoABA7ppMELldWuAlIw5UOfwD6tn9H3ooWMbbH+T4uLiNyKRyA06hjUMAADUSIYBAAAAAP52CrpurKDn1KRJv8ZisUnRaPSq/Pz8Calup23bti21nX9pNM/+JtnZ2adpcHvp6TqfYbm5ucNt1UjTcWy4bNmy76ZOnbrCakBB+vYatNd9mGl1LD09/QFdp8fz8vK+SJrs53Kpph+j8RW6v/fn5OSMtFWka9euLTt16nSjRk/XMZylYxtb3rJpaWlPauD3OOVntrb16dNnnczMzAId5++Jabpmh6tcqdGxVsd69OjRvF27dhvoWf8qMU3Pzlv6jn+sY7hVHw81AABQbdTUAAAAAIB6REHjG1R2VjLjWn3sriD3+IEDB25vDdORKjslSnFx8b22iiiAfKIGX7Vs2bKD1ZAC9VNULrY6pvu8iwY76Dpdnzxd53KfBkP0XFyrcqfKcE270VYBHdNWnTt3nqzR4xSQj1g9pwRUz+bNm/+o+7Wr/U2ysrLu16V6rvR0faev1/RDdIwDDAAAVBs1NQAAAACgHlHAelpeXt67Gn23V69eD7Zp0+YbBUKv0ed616RPZQoLCz+ZNGnS94YSniTwgHtOTs6I0vN0n/fX4PuJEyd+k7T8Gpp+lALip+i5uN+nKaHRQtMu692796VVrYWSnZ3dUfv+I5VlvYaGjvUdjeYo0bJvRkbGFEO15efnf6zrv1CJygP9owEAgGohqQEAAAAA9dS0adMWKYD9gUb38s8KiI7W4FAFpbskltG055UI6Zqbm7tpedvx/jU8CK7leuvjApUclcu1ziSf36dPn87NmjXzN//30HLFWu5FzTtDn4t8fv/+/TdUIPY2H1XJVPH1RmuZZ60adDzeNNF62tf6OpfCfv36dc3MzJyu/Y7VNi/wZfxtdgXUr9AyXktlicq7y5YtO0dB/Hla3wPCX2vZw5Kuw58a3KftnavxGRrvHs76RZ9t7ty5LWfOnFlQ2bkmU0LhGB3DQ+HHk7WdkzW8Tvu4WPMO0vrH+uXTsIO2M0HDSzUvN7F+eF7e5NF+Kh21jB/jRA0XlHNp/qF5nydP0Db31iBDx/F20jRPNNzQvHnznTV8zVKk42+l7U/X9XtdSZIrFGSfXtHys2bNWtapU6fddX0mKIHSSkkNS5X2cbPFa3fM0/BmXZfk5sjSdSz/1nAvHU83DSesWLHi2ClTpvwWrttPg0tUNtL6G2qZLzV+k47jyaRzuVzT/R4E90Slnz4/r88nhIs8pmUe07Q9tV5J/yR6rHbVs+xNd3XXvI+LioqOVOJtTmJ+Zc9HRffdm73yWiJJx6jZsU+0/tZJ5/5fa4AJSgAA6hOanwIAAACAeswDqz6waurVq1db74NBwdX5HvBV8WBye30uaQJHgdgXNNhf88Yq2H2NhgcpsHxLYr6C2d4PwXoql6qcqvk/a7i7VZPWP1Gli45haLh9b2rr9zlz5ngCIOjDQkH8N7VMD+/DwZvk0uT+Cja3S2X7Wv4oDYI+J3Q+B+vzdp7QSOVcky1fvvxNized9Ye28ZKPa1oQnNfxfWfxzry9WajTNWyt8pSF/53tNSKU0Phc8zbQOoOKi4t3074Wa9bTCnLvW8bu0i0emP+21PR1/f8UNJ+VmKDj/ikcXc+qQNvwa+D3byMF9r/SeT/ct2/fDSpaR8f6ke/Sqsb7dMnUcR6v83lD47dpX9mJmUoMXKXpnrzK0dCTEl10XzxREzznS5cu/VnTP9OoPxdHqEzRMT9axrGuqfKU9uNJmuO1zI0aHhPOu1plp4KCgvFJy6frvt2k4XXa/qVafjPdoyeSN1jZ81HRfde+PDmyk6Z7Asrv0U5a/5Tk7Wve9yp9DAAAVBs1NQAAAACg/vIgr9eOyLVqatOmTTcNOiq4+riC2k+Hk+9IzA/769hCgdbTFMC+06cpID9byz+s5MLl+fn5XrvAA9L+xvo94WpPWg3oOL72QLHXHtE+vPPko7T/A71mgM9XwP1Ufe5YWFg4aNKkSYlg/q2pbl/H+am239e7gFAQeoL292sVzrXE1KlTZ2swW9taruGv2s57Sefg96TkvmgZr33xYr9+/XrqmKdpHweEiZudp0yZ4gHun7SMX/+rLN6Jeix5X717986KxM0rdTqdtA1PhpQkFvLy8uZ67RPfvpWhW7duLdq3b98ieVp4btGwtsOTWt9r/1yqRNE3Gn9USZehpc+/usLaCYN9XNv2Wjke/PdnKCds0soTVU/pGh7ny+i+fKBz+UH3YE8dw6tff/31XE2+ObE9XdO3lHw4TsX7ybgrMV3rrKHtXKjrcUNimrZRHI5+lXy/wuOK6Tz/b+LEiT+Hx+b39XYN+2rZyak8H5Xdd42/p3VO0nCd0vsPj3metl/jfl4AAGjKSGoAAAAAQP0T6d+//wAF9y/U+CZhE0TVosDqlwq8Ttc2rlKwtX1RUdG4RFDXKcDsTRh5wLekiZ7ly5d/2rx58xaaN0gf39W8F7T+EdrOLxp/WkHkiansW0Ho7zz4HvpSx1Lyhrq257UyDtM5vqVtvlaqKSuv1TAtKaFRK1I511S31aNHj+bt2rW7QqMHq3TX8aaF+whqk+iz17zwfkUWJa22QNN9vs8rKnVsmeFoYfJ0z3LoeEvvPhaeR5k1eDp06OC1FM4tNXmlZXUvXtHgFd0frw1xkYo3L/a51QIdcknfG3Pnzl2s4/FRr9FgnTp12kqDVipvJJbR8+RNhP2gZ2FLfXzVp+mzN/HkNXk2UkkkaP5SU2fp0qX3WerHFU1+9iWoxaHr6PudnMrzUdl9r4y2vdzXURKrWVX7QwEAAHEkNQAAAACgHlFw9D4FdINArffBoHKOAv6vWPVFFVjfo1mzZmdp/MSMjIyR2r432XOWgsm/a1qWL6SA8vdJCYiEoOmjgoKCsxTY/V7B2F1VLlZy41MNByf3H1GOI1WCWhJKpixJnqF1l3rfGtrOofr4ZvI8nfPqGsyz2lfpuaa8oawsb7ZokK7juYsWLXqzTZs2W2i7JeehYPjLumbX67p7wuCMfv36ddLweJWXrYz+O7RskPzQubdOnq7Pc3SN2li8WaugtsbAgQM7+lDPym9lHZvu921KKD2f+FxcXLxSVsRrS6yxxhonaf3TvXksTbpt8eLF02zVaO//502i6R7cnzxDx7KODzV9iAajdW1P07G/rOTWbE0rLGNbxWGtjmrRMznP+wlJqvFS6fNR2X2vjPbVVoMCEhoAAFQfSQ0AAAAAqEe8/wgFTF/T8JeJEyd6+/1FVkOTJ0/27XhSwwPG22jgHSqP0fBw7WeWN9MkXhtkafJ6SmZ85UMFYL35I3/7/2oF1NdTMPypsI8JD0KX29+CguufKCD9fVnztJ3tPKGh7Tynj1f26dPn8URH0d5nR9iBdK1K5VxTMWDAgJ4a7Of9MigxNC6cttIy3uSUrvVg7e9BDU8PJ09YtmzZqWVtM0zyePNPKyVXtP6ccPvdEx17a7++f+9bo8ykRnjN/3Ldw47Cb9A2j9GwSOUOBfZHJ3eUXde8PxAlASzs0+KT5Hn6HCTAvL8Njb+pa3tnOKtOYhfaz2rhcF44rPD5SOW+p8C/Mz8YAACoNpIaAAAAAFCPKGA6TcHr98uZ7X1OZJaatqZVgYLn4xXc/kjB20HhpI/C/S7Lzc19r7L1Fcz9QcH3x7X+LUpMdPGmg6zqMpQYuVvD/yiofnJmZuaPzZs39z4UjgyPxWtw7Kbtr1XO9le6Dt6xuNZpEQakE4JkkBIr6UnTqnSuSQoTzUk5BeU7h9spSRzofAaWsZ43n3SlrvkIS43fl5U6kdY+3gv7BvFkVJDU0OdtNX1FcXHxR1YF3lF42GH3CG3jdk+k2Cqma/dl2Gl9i7L6nLB4i1udtczLiQn9+/cflPoe4s13KXmSXnpG2FyXx0GCZyMjI2MHH+oZ/CBcpMLnQ9+bHuH8yu57oZZJL2O6r7uJBp8ZAACoNpIaAAAAANBwTFJZXcHVjZYtWzanZcuWZ+tzX5WpiQUmT568QPMLFDzdSsM3FfheR4HkO/X5Yc3O1dA7nt5TgeOgw+WwU+3X9PleJQfOVpB2kcb31TK9NG8PbzZJSQcP9nrNDO+DwIPGp2n+xMoSGlrPj6Fb4rPWmattTtK0S/RxPQWTd540adIS7f9K7XOspt/rge4lS5aMbdOmzRBNe1XzbtJwda17ogLV+yrhMzO8DruFHWJ30fl5J+Ir1RjReed700Kad5ySIznv7BLgAAAQAElEQVQ6r1nadoXnWt55aJmJWmY7rbtT2DTW+ypLtf6/NO03T0Ro+nm+bJh8+Dw837U1bwedV44vr/P9eeLEiTOs/Not3q/Ivb1791596tSp88L785X28ZRGb9Z5eFC+tfZxhbZ9dzVqWHhH4VvZ38gTKTqP671PFZ3XTxrO0H0dqHM6XsOdwibRcjR9H92jFzXsqHmXhJ2l+7GXNMNVFj0fs3S952qdfTSc5ckNbfNtn+fdk2jaOG3La4D0847qNXxT1zHoA6Sy74IW+dpSu+/e58zRWmZ/DZsVFBS84rWdvJaT1umt+RcZAACotjQDAAAAADQICgg/roDoTRqdoITGbA3b6fPNpRaLatpIBU+P9nkK8n6gwO4wTd9C055SOVfTL9G2zkmsoGkHadp4T35o/HmND9QwaPrHA+dKEByl0Y6afpfKrSpvquyawiE/ZvHOt4OibV7Tt2/fDXz/+jw60WmzAsZ3aNpMjXpfIhnTpk1bpM8eJF6gcofFO71+V4mcueHxetNF+R06dJivYHKelvVA9UqdXGvbeRoM1fwzVV7V/H0qO9cKeIJlpjeJpDJ6+fLl/ha+N1HUWp892eOdWu+pbV2oz1snVgqD19tavB+Nd5VkmaZAd54nLcraidZ9TOv81KJFi9NKTT9exWuvjAwTGs/pmp1tDZSSDNdrcJXO50INXwmbw7pP19Xvt9eu8WbRPtc9ekLzLtfz602yHarx9ZXIalbJ5r1ZrUMs3sH4u54QSZo3U/Me0nZuVble457MODJ55YqeD31n/rAU7vvChQtv1+cHNPqINz/WrFmzrcJt+z2brHv3kgEAgGqLGFDK2KHTh2lwpcrwwaN6DjMAAFCCv5NAzfE9QlOUnZ2dqeTQ5gqWv6WP9yhAflZZyynpcaSC3/coiN+jmk17oR7q37//hkpqfan7uofu6zuGMvH3AWjc9B2P+VDfb2LSqBGanwIAAABQ58J2/P1N6+0enXBc72is0NIimeco0LtHLBb7QMHeJ8I364FGQc+89xnyRW5urg/9LX9vtmuCnvnvvAmw8tbT8o9pmdPS0tK8aaTTDY2CklkjdN9fJKEBAEDNkdQAAAAAUGcU2D3Am4/R6IDEtKJoQTCMxorbWrxJpC0yMjIuUCA3X0G/EQrqPmdAw7dC5fwBAwbMUkDbOzb3zqt30GATb4arohULCwtPLCoqWmBoNHTPL9B9jRoAAKgxkhoAAAAAal2PHj3ayWMK5O1dhdUGaPlnldx4YcGCBcfMmDFjoQENlJISF2ZmZq6mhMYz+thCCbtfwg7H/6nE3csVrTtp0qRphkYlJyfnRwMAALWCpAYAAACAWtWvX79eCua+oNFeVj37ZmVl/VfJjf0VCPzagAZIiYklVqoTagAAANRcmgEAAABALenVq1dbJTTGWfUTGgkbxWKxJ73GhwEAAABAiKQGAAAAgNqS0bp16+c17GO1IBKJ9MvKyhqXnZ2daQAAAABgJDUAAAAA1BIlHzZWImInq0WxWGyXoqKiWkmSAAAAAGj4SGoAAAAAqBVKQJxR2TLHHnusvfLKK/bRRx/ZyJEjrVmzZhUuryRJJD09/RQDADRYgwYNemqAGAAAtYCkBgAAAIDa4PmH/SpaoHXr1rbNNtvYiBEj7IwzzrANN9zQjjnmGEthw/v4wAAADdU+aWlpbw0cOHB8dnb2bgYAQA1kGAAAAADU0IABA7bXoHNFyyxZssT+9a9/lXyeMGGCde/e3VKw5qBBg7bIzc391AAADY6S0801aB6LxTqoPKrExqJoNDosLy/vEQMAoIqoqQEAAACgxtLS0qrcrMh6661nP/30U6qLb2kAgAZNfyu8Vt8aGt1A46OUsP5T5QIDAKAKqKkBAAAAoMYUpGpRleW33HJL22STTYKmqFLc/uDs7Ox9DQDQWKzu/xeLxUbo9/36aDR6nT4uNwAAKkFNDQAAAACr1Nprr21XXHGF/fvf/7Zff/01pXUU9IoaAKBRUcLaS7p+41coqZFpAACkgJoaAAAAAGpMAanZHpyqTMuWLW306NH2/PPP2xtvvGGp0vYvz83NfcIAAA1OdnZ2rPQ0/a57rQz/w3FPQUHBRVOnTl1sO9owAwCgEiQ1AAAAANRYNBrNT09Pr3S5q6++OuhH4+6777aqUPDrawMANAYF+k33lkPuLUlmAABQBSQ1AAAAANRYfn7+pOzs7HkWtpFeltatW9v2228fjH/xxRfB8Ouvv7ajjjrKKjFL259oAICGLEhmRCIRr5lxCckMAEB1kdQAAAAAUBuiCla9pWDVoeUtsGTJEtt0002tGt5RiRkAoEGKRqMr0tLSSGYAAGoFSQ0AAAAAtUJBq5Hp6emHWu0qVrJkrAEAGqzly5d3IJkBAKgtaQYAAAAAtSA/P/9zDR6yWqSExr25ubk5BgBosEhoAABqE0kNAAAAALVmwYIFQ5SImGS1Y/LChQsvMAAAAAAIkdQAAAAAUGtmzJixsKioaC+NzrIaUGLkZ21nT9+eAQAAAECIpAYAAACAWjVp0qRZCxYs2ESjL1g1KKHx8sKFC3tPnDjxZwMAAACAJCQ1AAAAANQ6r2GRk5OzvxIUx+vj3BRXmxuNRk/Mzc3dhxoaAAAAAMpCUgMAAABAXYkpQfGghht5skLD+1Q+y0xvuTgtkmE+9M8+XfNP8uXy8vLu9/UMAAAAAMqQYQAAAABQh3Jycv7Q4P6w2Nih04dpcKXKyMGjeg4zAAAAAEgRNTUAAAAAAAAAAECDQFIDAAAAAAAAAAA0CCQ1AAAAAAAAAABAg0BSAwAAAAAAAAAANAgkNQAAAAAAAAAAQINAUgMAAAAAAAAAADQIJDUAAAAAAAAAAECDQFIDAAAAAAAAAAA0CBkGAAAAAADQwPTo0aN527Ztj9foJ3l5eRMNAAA0CdTUAAAAAAAADU5WVtbWaWlpd6jcUpX1Bg4cuN6gQYMezs7O7msAAKDBoaYGAAAAAACol5R4mK3BGzk5OceWnrdgwYKP27Vrd2E0Gp1gVRCJRNZVOToWi92TwuIZOobC8mZqGzm5ubmbWh3o2rVry06dOt2o0dO1n7Py8vLGWh3xWi+6lhvoXL6yGlCy6J8anKayra7xPA0/UzlX9+9Hn69r6fNuDxcvVvlBZXxRUdElEydO/Nkn5nz/hE2e9fyVWvbKsvah+72vrsWL4bPROZy8QOVrzbtN8x4pvY4SWYcp+XWKruNmflwafqZ9Dp00adKs5OMqLCzcQNO+TzofP48Pi4uL98rPz3/Vp/Xu3btZy5YtL9I2DtC8DTQcv2LFiuOnTJnyWznXZGMtN7WMWe/puuxk9URtPQPVpXt0qq6TP+9v6BgOMgCoAEkNAAAAAADQ4MyYMWO5BjdY3fLAe3Lg+XEFsScr+HqNf9D4PKsDCvBupSD8I9p+F+0roqHVpaysrPs1yFbZyKpJiYGTNLhHx/qUDvkEja+pcoQ+ezJm31KLH6kExHwNt9R5Dk1PT99jo4026u0zenbZwdo07/jQJ9/e+5DW3UPbukDLHqPlggTEokWLchIb0fw3NP96ja6r8e20zMNKImykoPilScf1kAbHqDysZW/Xcp4IOTYjI2OkhodaFSmh4ed4qLb1bw2/0aSLmzVr9qaGA1Wi5a2nZW/QOq8nPiupMsfqkdp4Bqqjf//+a+v+P6hrs4s+LqvrZx1A40BSAwAAAAAAoGyxnJyc9xIfFDAvUPB1TvK06goTF7tqWyOSp3sNDU1/R6M5xcXF+yr4PsUahiEKSH+ohEJyouDWAQMGtCu9YGFh4SdhjYjXNP9lBbU/U7LgXH1e0a5lF1OZeetTp72na7S+rrcnBD7VdZpeejua91vSvXhI96e5hhf37t17+NSpU1do/QMtntC4WMtdl7Tqnb169WppVaTtreHb035Ltqekiffn8pXm7Z+Xl/dMeevqHKbp2tT4uWls9Hx78q6XElc76LqONABIAUkNAAAAAADQICmgXKTBcAWYrwo/X67BwQqQjlBi4AqNd1fA9F0FS89INIFUWt++fVfLzMzM0zLTtMwemlSlV8UVSO+nwSUqG2kbG2p/X2r8JgWwn0ws069fv67ahzentJ9KRy3zp4YTNVxQenuzZs1a1qlTp921/gQF51sp6Fvh/r3ZoKysrAe0ra21/06a9LXKUzoXr8USDY/xOM3zmhSDfL6SJYPz8/Mn9OnTZ53mzZuXXBddP20m9on2vXUq2y3F+23NVInY/65hVPv5s6Lj1/zPvSkp7cP7OMmxGvBaNLrvEV2z9fVxmrb5L037QedzfalFi6ZNm7bIqq53OByfmKDr8bWu7xLtdxN9fMaqSMmQa3ScFxYVFfVWomeaJqV5okTHXaDj3txPS4mfrZX48WdsOxWv4XGz9nt78na0zsFa51SNbqHtfafxZ7X+CD3fWc2aNfMaRadrnTt82f79+w/UNcr1pryUYMor7xnwz3pGOmt9bxbKa80Ua96LmneGPhdZ7ThPx/GdPye6jgYAqaCjcAAAAAAA0JhspACzJzk8WOqB2T4KxN5azrIRBWyf8JEVK1YcZlVMaLilS5f+7H00aPRalSNUpij4+6iCyRv4fAWJOyqh8bmW2WD58uWDlFDYTfMXa9bTCg7vW9Y2Nf0jq6Apo2Tt2rXzGg77a5u3atuHaz/v6/N+SogE2RAFij0Y7ckJXY7oiRp+rwD5W57QKCgo8AD5Tpr2toY/+biWPSWV7Zam+eO07Fba30MKmm9iVaB1vZmvGrc75EklH+r+e/8WnlzZUeXD2th2uH2/b3687ZMmp2n6ck1b3aph0aJFw7X+z3pGgloKel686a6NVU70XSkh1kn361Vt35/jc1We8Sa9wlooFq6zjaY9qe14ouYY3efnNNzWUoj7VfQMOCU8XrD4czBW2/UEzEG6x7eUtz0dy3hPjJQuSszsWtbySrTkVpb4AoDSqKkBAAAAAAAaDQVnMxSE3yXR8bQCqi9pWkkA2LuoSAwVnL1S87ZX2WLy5MnzrRq+/vrruRrcnPisIPRbClAfp+JB3LvCDqW7aLjzlClTPGj8k/b7tIaeePG37WsacB+kbc9WIuSm8PMLyTO9TwoNfP524aQndE0mKZlzpo7nQn1+L+wPY51SzWpVuN3StNxwBdqXKaEwLCMj42idoyd7bs7Ly7u5ovWUJPF+Q9bW6ANWAwqaeyfgnlR63oPk3lSUPjfzc0gso2kX6vhKmqFSkmnd8J4EdM++07WwCs4xV/O/1ejQHj16vJWVleX9c3jzYZ7QqFZg3vuGCTsqf1nHt7OO99867tu0q0k+X9fS52Vp2pZeK8Sn6dq21nmcb2HNEK1zqeZ/o/n7W/x5erYq+7dyngEdz/YabKHtn6bjudOnhbVqHtb1vrycZMQQP97SE5U0nGgAUEtIagAAAAAAgEZDAddoIqHhFJBdpmmty1h0N5XLNP84Bd5rFHBVoPdY8Dr6ZAAAEABJREFUDYZavJPlFuHkduHxpPuwsLAwubmjBZru831ejZrx8eaAFOA+UIHuR7TNRxSU9jfuE7U8Mjxp49NXXiWoWbJlDbZb5iq6jtcrEP6I1huidQ7xPhK0/kAFxI8uvbCSGc2aN2++rZa9QftaXFBQcJsmn2pVc4yu/TGJk/JOyqPRaLCNIlHixkcjiYW9I3ENPtNy++jYhpaxvSNVfk367E1ijU4+R23/MG3nCSU0Cvy4tR3vYNubZfraKqB17tOx3pf4rO100vX63cd1bV/RdXpWy7ykjwuWLVt2adKq3lH9j4mERniufv9O0/YyNT2qY9hV0+61WqqRknTMO4f7K+ngXImgT3XfWmietxX1bul1vOaFAUAdI6kBAAAAAACaolYR74XarDp9K5RQYNnfTB+tIPVpxcXFL0+aNGm2phUm5isI/LKCwNcrwH6RPp7hzQlpeLzKy1YL/RIoMP6IEgkZOpX9vB8FBcf/0OQLvU+Pvn37ttV0b4Lo2DDxkuz76m63kvV+0cDP9WLt81Gtf5TO+Xpdl5IOz71GhEowrm1P17U7YOrUqbODNFMVaN03tP3rNTxMw2OUOLpY+wlqD3jNG+1/qUa7JJZXwN0TFr9q+kZlbS+pA/OAzrko/oisdH5faNBD2+irRMw03dt9PImj8oFVfKw3aFslyQEt/2ep+W9p/gEafUPXYnHSLK/1sK434VR6m7pua+keL9RoutafZ7UvqHGRnp7+fRk1WNYtawVvfkqDf5Se7s2u5efnv2UAUAtIagAAAAAAgKboeQWCu2p4n4LuExTMnmPVoG1coGD0mwp23xlOWinW4s0bKdA7WMs8qOHp4eQJy5Ytq2qthHIPQfv22gL39+7du03Lli1H6ZgeV0JisqZP9U6sNe8V7f/OUse9rCbbtRSOS57wJqEUFPf+RaYkzTtS835asWLFTF2fWVbNGgba9m/eXFKPHj1ysrKyDsrIyBilyfsmHcAPWmZrqwPa72TvRFvJibHaz0tK9vxa0fJaZpqWea+sed5ZvY5zhPeXoeGBusa76Bp7zRg/R78+La2MWiyLFi2aHTZf5c1+tbdapuOZFSZ19lZZmjxPCZ2vylmN5qcA1DmSGgAAAAAAoElaunTpGa1atZqqYLg3S7SHVZ1X9uis4O/LiQn9+/cfVMZy3tTRlQqEj7A65G/4Dxgw4FYlEbyT6YE+Scc3QcO1S/WXUVqhziG9KtstvYx3BJ2fn/+OJTVRpW2u7UFxlekr7axUjYhw/fa/zvty9TVXr1If4wEF9hd6/yjemXWphIB3Aj9c845UQuExqz0RbXM/bf8OTw6plCQc/Dw0WEPXYnqqGws7CV+i7XmH7C8pQXG3EjUbe8JCnz/WvO2VRPi8VA2OZB9puR3KmqHEx7IOHToEuyk5+EhkzTIWLesZ8A7rgwRYeQmZ0mh+CsCqQFIDAAAAAADUWwqo9legenjyNAVqR3og26pB2wtanfKhd/KdnZ19gia/rCD1KQrc3mVV4zUMcrS9fRTMflHDjgpIX+J9LWj6Vire9FM0DO7voH3l6PPSoqKinydOnDjDKu6jIhUeXH9Tw1+1/Xe89oPFEyiLotGoJzO82Z/hOqbxWu5GLfOqlllLw3M169xEokPT/C1679zbO5pu9tNPP72yzjrrPFfRdpP16dNnHSU8XtT5far9jdL4Qq3TU7Nu9Noauq5fVXYiOsb8N768ar29B1xjHdtuYFWlfdyh4/dmoO7y5qV0boVz5869QQH9fXUOj2re7jqWFzTe1zu+Lt2sVKr0LG6lfTymbayn8pCSDZcETWclnYe2vZ72t6mOKScxXdN66bh2THzWdSxW8uVDPTdba97x+ny4li/UMudru/lZWVmXabHLlyxZMrZNmzZDWrZs+Yy2eb2Wban5J6hM0fpX+raS7rF3EP6oircVtY2W3UXXoUDXYJqW9yahblXSrb/uz186by/9DOi8XtHxfKrPr2k79+o4z9Y+Fml8Xy3bS/OqkwQEgFqRZgAAAAAAAPWUgqj9FUy9IlH0+XIlNJZaLfFOmjV4XGWkAtbrWRUVFhb62/WfK1DsTS1druD0DSqHanz9bt26BT1Va773MbGtxfvReDcjI2OagsV5vXv3Xt1qJqaA9nHal3c4fb6GT6t4B9bb5Ofnz/QFNPxY0zwA7T1WvBo2c/TJ8uXLS2pbLFy48HZNf0Cj3in4g2uvvfZWlW03mTexpcHmfjy6R7eH53mEygjv68JS81VaJHN5q2bVviTFKheqbKDr70ObOXNmge7Pdha/v9vqWB7z41H5UMvsEh531XZSXDxP1+E/fn8V2D8hOaGROA+VhStWrJiVPFHLX2DxjrWD4gkmDTP03Nzv90MJCq9VEjRrpYHXHLqob9++G0ybNm2RzsETZM20jieavENwz8g8m9h2eI//qdHufo4a7uVNhWlbiT5bjtD0bt5HiPb3pM79KG8bLPn4Sj8DzZo12yo87oO06Hitd6fGvcm2gaWbMgOAVa16aWk0amOHTh+mgWf7hw8e1XOYAQCAEvydBGqO7xGApiw7OztTgfHNFST2TpPvUeD5LEOAvw9A46bveJBM0/ebmDRqhOanAAAAAAAA6sigQYPu1uCL3NxcH/qb+IUaTFBy47tYLNbJmjhdH28qyWu2bPfohON6R2OFlhbJPEfXZw9dnw+UAHpi4sSJeQYAQIikBgAAAAAAQN1ZoXL+gAEDZqWnpy/zCdFodAcNNlEg/xpropTMOMCb69LogMS0omhBMIzGittqsIXmb5GRkXGBEhz5SnCMUGLoOQMANHkkNQAAAAAAAOpIUVHRhZmZmaspofGMPrZQcP4XBesnavhPBelftiamR48e7cT7tti7CqsN0PLPKrnxwoIFC46pbifxAIDGgaQGAAAAAABAHZk0adISDY40WL9+/XopwfOCRntZ9eyblZX1XyU39s/JyfnaAABNUpoBAAAAAAAAdahXr15tldAYZ9VPaCRsFIvFnvQaHwYAaJJIagAAAAAAAKAuZbRu3fp5DftYLYhEIv2ysrLGZWdnZxoAoMkhqQEAAAAAAIA6o+TDxkpE7GS1KBaL7VJUVFQrSRIAQMNCUgMAAAAAAAB1RgmIMypb5vjjj7eXX37ZPvzwQ7v99tutRYsWFS6vJEkkPT39FAMANDkkNQAAAAAAAFBXPP+wXyULWIcOHWz48OF26KGHWlZWlh144IGWwob38YEBAJqUDAMAAAAAAADqwIABA7bXoHNFy8RiMbvppptKPk+bNs3WXnttS8Ga2v6eWn+GEhxZXjTNh+3CYVsNl6os8FJcXPynll3gpaioaMHChQsXzJo1a5kBABoUkhoAAAAAAACoE2lpaQOqsny7du2sd+/eNnbs2JSW1/Zf8ZoeqUhPTy8Zz8zMtJYtW1rnzp1/08cvlOj4wodKdnw2adKkOQYAqLdIagAAAAAAAKBOKOHQItVlTz31VDvppJPszTfftC+++CKldbT9F5SQGGfx2hheE2Oh18QoLi5eMHny5Pk9evRol5WV1V7zglocmrdaOJ6YtpG2sZnKXr49T3ZkZ2f/6kkOlQnLly9/aOrUqbMNAFBvkNQAAAAAAADA3+7OO++05557zs4//3wbNmyYXXzxxZWuo8TD+7m5uY+WN3/GjBkLNVholejVq1fb1q1be3JjC21zS03KTktL+2fLli2vGzRo0Gv6fK/286wBAP52JDUAAAAAAABQJ5QgmJ1q81Dut99+s88++8wOOOCAlJb37VstmDZt2iIN3g1LYODAgb2V2DhRo0frHPbMzs6eq/3dtWTJkuvC5QEAf4M0AwAAAAAAAOpANBrNr2yZLl26BDUzunbtan379rU999zTvvnmG0uFkgxfWx3Jy8ubmpOTc25ubm6n4uJib55qvJIbl7Ru3frrQYMG7W8AgL8FSQ0AAAAAAADUifz8/EkazKtomdmzZ9uSJUts3Lhx9sADD1hBQYHddNNNloJZ2v5EWwW0n1eV4NhPSZqt9fFPJTeezc7Ofrl///5rGwBglSKpAQAAAAAAgLoSjcVib1W20I033mhbbrmlbbrppnbaaafZwoWVdoPh3lGJ2SqUl5f3SW5ubj+Nnqfz2j4jI+OLAQMGtDcAwCpDUgMAAAAAAAB1JhqNjrTaV6ykwlj7exTn5OSM1HntrvGO6enpjxoAYJUhqQEAAAAAAIA6k5+f/7kGD1ktUkLj3tzc3Bz7G+m8PtZxXKLRvQYNGnSKAQBWCZIaAAAAAAAAqFMLFiwYogTAJKsdkxcuXHiB1QNKrNyo8/I+Ns42AMAqQVIDAAAAAAAAdWrGjBkLi4qK9tLoLKsBJRB+1nb29O1ZPaGEhvcZ0sOIswHAKsGPLQAAAAAAAOrcpEmTZi1YsGATjb5g1aCExssLFy7sPXHixJ+tHolGo29okN6/f/+NDQBQ50hqAAAAAAAAYJXwGhY5OTn7K0FxvD7OTXG1uUocnJibm7tPfaqhkZCWllbkQx3jMgMA1DmSGgAAAAAAAFiVYkpQPKjhRp6s0PA+lc8y01suTotkmA/9s0/X/JN8uby8vPt9PauHlKDZToO5kydP/s4AAHUuwwAAAAAAAIBVLCcn5w8N7g+LjR06fZgGV6qMHDyq5zBrICKRyPZKbLxvAIBVgqQGAAAAAAAAUA2DBg06Q4P1lNQ40AAAqwRJDQAAAAAAAKCKBg4ceJAGY1UuyMvLm2gAgFWCpAYAAAAAAACQoq5du7bs3Lnz1Ro9S+X9nJycmwwAsMqQ1AAAAAAAAEB9lzFo0KDtotHoAWlpaQfm5uauaX+DAQMG7KD9PxiLxdbRxzFz5sy5xAAAqxRJDQAAAAAAANQ7ffv2Xa1Zs2b7KIFwcCQS2VmTlqenp7fRMN1WIa+Z0alTp0M1erKOYysdz3SNb67ESo4BAFY5khoAAAAAAACoF+YvmWWTf3rhH9nZ2bn62EcJhGUattPQlFBo4ctovNhWgYEDB/bWPs9QOVIfs7Tfj1UOUzLjGX0uMgDA34KkBgAAAAAAAP5WgwYN2vaxj48/uyi6QkmL6I5KHgS1MZRQyCxj8QKrZb169WrbqlWrzTW6qfa5tYbZGq7t83QsDxQXF4+dOHFingEA/nYkNQAAAAAAAPC3ys3N/eik/a5/bfLPLxxaGC1I82lKKpS5rKZ/oCTIWI3+qrIgqfypBMRClQVKQiyYPHny/Ozs7CyL17Jo70OV0sONtD1PZmyYtAvfbq7WGVNQUHDv1KlT5xkAoN4gqQEAAAAAAIC/Xf9uB3zda+1d7bWJV85YsOyXdZRUaFFWYkPT19b0bTTarvS8xPLp6emmhMZfppfhN5UvotHoE1rmi6Kiov9OmjRpjgEA6i2SGgAAAAAAAKgXWmS2tf03vfk/971/cJ6SDI9pUnMNV4pf5ebmDvChd+Ddrl27rIyMjKy0tLR2Km2V8FhNs7K0TjuVtmoSpQwAABAASURBVBpfamFNDs2bW1xcvNhrcih5sWDhwoULZs2atcwAAA0KSQ0AAAAAAADUK/n5+S8MHDhwfY0+oSTEVhq2LF3bIkxIeJltAIAmI80AAAAAAACAeiYvL+/33NzcnZXUOFEJDe8rY4WKAQCaNpIaAAAAAAAAqLeU3Hi8sLCwpxIaH+jjYgMANGk0PwUAAAAAAIB6Ley8ezcDADR51NQAAAAAAAAAAAANAkkNAAAAAAAAAADQIJDUAAAAAAAAAAAADQJJDQAAAAAAAAAA0CCQ1AAAAAAAAAAAAA0CSQ0AAAAAAAAAANAgkNQAAAAAAAAAAAANAkkNAAAAAAAAAADQIJDUAAAAAAAAAAAADQJJDQAAAAAAAAAA0CCQ1AAAAAAAAAAAAA0CSQ0AAAAAAAAAANAgkNQAAAAAAAAAAAANAkkNAAAAAAAAAADQIJDUAAAAAAAAAAAADQJJDQAAAAAAAAAA0CCQ1AAAAAAAAAAAAA0CSQ0AAAAAAAAAANAgkNQAAAAAAAAAAAANAkkNAAAAAAAAAADQIJDUAAAAAAAAAAAADQJJDQAAAAAAAAAA0CCQ1AAAAAAAAAAAAA0CSQ0AAAAAAAAAANAgZBgAAACAasnOzh4Ui8U2i0Qi9+fk5BQaAAAAAKBOUVMDAAAAqCYlNG5WQuPOaDS6taHBGDBgQPuBAweeqKTUulaHtI+dtY+nrZEYNGjQKSobGwAAAPA3oqYGAAAAUAEFcZ9Q4uLQMmb1UFLjcpUt09LSPrZVrLzjUoJlh+Li4h8zMzOn6djuz83NPTVpnaEajNR6A3JyciZXtI28vLwPEp+VBPi/9PT0odre1lp+noZ52sf5EydO/MbqKSUUeutYL1HZXR8jOuYpGr9R5/2K7ldfjd+radtp3o9WR7QfT3btb1WXoWRIuTV/dNw5uq+b2iqma/ZvDR5SOTeV5fV87aF1TtToQB1z1/DZ8WfmIY0/WlbtJq3zsOYdrdE7NP/0xHQ9gz31DAbPW2FhYedJkybNSczbaKONOrRq1eoirefXei3tY6qGT+oa3Rhu8wkNttTnbsn70jW+XIMRc+fObTlz5swCS1EK34c0PX9naN4xKr312b+LjxcUFIyeOnXqiqT9n6bB7eHHBSo/abm39P0bkZ+f/2fSNdlY25laxqG8p2u0k1WiW7duLTp06LBM275B235bx/5mBYvfrG2eW+q3wa/Nt1p/3Lx5864rfa369evXNSMj4yKN7qV1Ovn5aj+36TfkvqRzna3BG9r2scnraj9va502mr5l0jQfP0/Td9E+f9f4Tbp3d/m88Nq/ouu9l67RqwYAAJokamoAAAAAlftNZafkoiDcTAXaPvLA6d/Y9NRfjkuB9M8V8P1ewcBb9fl4BVfX8gV79+7dTEHCC1Qe8YRGZdtIzFSA8VIPImp7c7TuUR4Y1XCQljnS6ikFPnfV8X2h0Q1UzlMZYvHExoXWMBTbyvfkNx3724nPGj/R6jEFsFvpuXlBz8lr+riOAty365g94XCFpk1XGaVxT6r1K72u5q1u/zv/ErqfO4TTTQH0Donp/fv3X1sJjZzw2fTtHqEySeUSHUdHq2WpfB+0zJ36PFLzXlA5TOf/qJa5rGXLlh/26NGjeRmbPTIs92i5HbT96WXVIvJ9WdJzUVRUNNhS4EkIrbtc2/5zxYoVOUnbSBzzyMQ0HeuYpFWD3wYlEA7T8HWtP3j11Vd/XePpSeearfsxSfN21T681toxGn6gz6P1PRxgVRQmcN7TaCdt6yQNn1O5Q9fjYJ+vefOThwAAoGmipgYAAABQCQXpCpS8eM/qmYqOa+HChcOysrI8+H2JypktWrTwt95XKywsvCzVbSiQ2F2DK1X+o2WOSkzv27fvY5MnT15g9VO6Asq3afhjQUHBblOnTl0cTn9CiZ321jDElHgquScK9BYoiDsneVo95skjD4B7TZIjdcz/KTX/Xt2HC/U8+vT3lXTrlZeX93vS/I5a/2Otv62W66L7NzvYaCSyowafqGyj8ZKkhhIAI/R5LQXAB2g7idoMz2vd87TuPKtFqXwfdD5H63j+peM5VsfzcGIZTZ+o5/Ltdu3aeYLtxuTt6jv5iScifbxXr14PtG7d+luvSaSPuyUvp+syrbq/Q57Q0ODP8JoE2+jXr9/6mZmZ5W631G/DC3oOp2k7d2u4vaa/65tVuU/Tluh8t0m6j8/omozQNalO4uEMlSVK2Oypa7JE4+O0v3V1LP679XR4HonzAQAATRRJDQAAAKCawuZrrlTgNiNpWpECcP4GdD8F3k5RsG+4gn1jBwwYsLUCsJ5g8CaPvOkcb+Yl0fSMB67/6W9za11vrsYDpP5G9eUKHk6yapgxY8ZCHctVGv239n2T19LQtscoUDgr1W34W9cKxGZqvSuTp1cWrPQ+K3Su12q9nb05Gg9SFxcXXzpx4sQ8P8+nPzvjpOWFSzwweY4+D0w+z/D6XazRnTR/a40vDjtiv9xSoPX9+vZUOSMpoRGcTukgt7bbTvt/TcPttJ8vVc7TvfowMb9Pnz6dmzVr5gFob0apWPNf1HF60LUo6VwH6Bp5DYTt9dGDsO8uW7bsnLIC6gpsb+pNlWk7lyaaRqqJGjxrl1r8zfyBWm+5JyEURL4wuUknr+XgNR80fw99/FPjt6R4TN7c2ba63zvm5+e/X9Yyfm2UdDhIiQ0Pkl+nSSU1T7QfT1g8quHmmr+nxh8IZ+2o8xul67eNxoMaGF27dm2p9Q/Xss8lJTRK9mG1LJXvg+afosGPOp5Hk5fR53d03f0YPRlS7r2fNm3aIi33oEbP17VcU/ftV6sdngSoUSJS1zrxW+Tfr3f1PG+paf29RkWpxJRVM6Hh++jtzXmFCY0Er4lzoIZpJDUAAICj+SkAAACgling5kFjD76epoDfG/369eukIPOrCtb1UTlX5RmVsQoKeqDO385u64F7TZuv4Qlh3wXt9bnKzbckW7BgwVht6zft+11tq4WO5dqqrK8A7bYa/KoA/Iwqrve09neo9n2X9ulB7uY6hm6J80yPNCvYZsNTrXunbTyBUNZ5ejLm0+XLl2+o4TUqlynQe0gq+w77yfC3399JYXFvIuh9FQ80L9Sx+Rv+zRIzmzdv/oIG+2v6WJ3HNRoepOMoCe578kbn+qame/8qZ4XNA/VXIqRd6R15ksC37wmE2khoJFT1WQvX+VKDJzwhojJM47tmZGSUfjYe03L/1NCTU76PvVU6VHY4Kt63wr2JhIY3J6Tysc5/qYo3OfVvXeM2YcLJm4s6xPt8SNqGJyzmqrzvfSr4BK23kQZddK3H+WedZ3Aca6yxxuYatFR511aBFL4P3izTlrpeH/lhljH/XZ2TblG/1lYBrT/eh0oMrW+p8T5YYmUV+9+LjKM9WWA1oOveKxwmas8ETYQpIVZrNYg8ialBVvI07cf7IcnQ963d3Llz53ufIz40AADQZFFTAwAAAKhlCsx1UaBvq8Tbxgrk+pvdWQrObZmTk/N1OK21gqTna/SZNm3adNPQg96Pa/7T4WbusBqaMWPGcgU2vRmb4dr2HcmdD6d4Hp01+KUq63gnv2EwOrnpIe+o2YPTfTXouG7HTcd3W2PL7ipfPPbydcPK2MyDChwPD8dv03pnani8ylOV7V/79mO2zMzMn6xyY/Ly8m4Pj83/2+gprddNw2+UBPCaF1voGpymY7kzXGa2tv+wgquX+7VU8uBUze+oBMqgpBowtyY2ruBrTPfYA8v+Mpnf12UFBQVHWC2q6rPmnzX9+eRt6Lz8zfuS4wr7uthNx3+ark9w7l27dn2xc+fOcys6Fm3nHxp4XxDBfdc1XEPH8ZEH08NaDl6j5PKWLVv68zBZx/2arvcNq6+++g4zZ870vho0O9Jey3qNAk8WXRBu2vsRmar78K2OzZMFQU0Nze8SXoNKazNo2fXCIH+1VfZ9ULLCky3pnkgsZ5HgOHUdvJ+b6Vb+fv7wobbjzV19bJX7Sx8kpeb5Pa/R74k3Babj9v5pZi9evPj1cHLQX4+SLyW1v3SNl2kQJKl0HvfrniX3/3KM5h9Txub/mxjxzsi1n4f07OyspOZHSizurMkjND2q75w/FzE9K1caAABo0khqAAAAAJUoIyB6iYKEFdV6eKpU8ykecPwxEWR2CtJ9psFp2m6mpn+pYK13oHyVPrdXsHfcxIkTf7YqHpe2eXvYPFJCWlgLwTsJPkSByQtKNcmUyjaqanf/v2XLlv3l7fnEeU779e2dWjVb3Tq326itlX1eK527jmlS2LxTyrT/Smula7slHaYrMLtESQofDd6iV2B153CZRADXFGT9VEHWFpo3yOK1A3bTcU2rrEkvBWiv1mBzbWuz0te/FlT1WSv0zuN1Djdq+g7eH0W4TMk2vLNqH2qZ9xPTZs2atUxJjaUVHYi2sZUPtP74cDvnh8P/0zNVqHv/pSc1EsuvWLHi17BPh27+uU+fPp3CWYnm10YqUeA1TrbTem+H2/JmjiqrMVIWTzQcXup4vf+L4632lZk80b5SSqpouYyyltf9uE/38L7EZyV/OoXNPsXqor+VMn4bvBmo3TxZGs4PmmFTksqPd0V4TDvpOFt4DaHS29O0N7TO9aUm35T8wfsh0XOyhbbxmrbrTX15Pyr+PHmtlRolpQAAQONBUgMAAACo3EoBUQXuvqto4TLe1PbmVNYt601xbcuDyj8UFhbu0axZs7M0fmJGRsZILfuU5p1Vuq36io5LgfmVkgEKDh6rQQ9tZ28F7F9QQH6oPl+d6jb8PBRU3NCqQOus7kMFJMt6qz/q59l19Z7/mf7be1t89u1DZ3u/ASmc5wIdRydLgZb7TcdgupZrWgVvw6cgaAJH1+17HWPpeeuG+/JzrbTvBh1PWy3r936J1bKqPmu9evWap3Um6HC8M2pPeI0Pm6A6K2nRRIfqVe2DYd2wQ/PC8NgGeFDaExplLayERqKJpiAgrkD2Gon9eh8ZOodZWmZnbcNrjRznMzTuz1WHcNxrzpTUzqlIqU6vA9r+NlYFlX0flFz6Q9ssruBZ9WfS78MvlexnnXC40vPrzZtpWkmSTdcrUfPKm58q8xrrXmRaUh8wVZT4bfDmv27X/kfqGk5Omp+oDeXn9a2P6L55EsKv7Yr4I/8/fv1KJ1/0G+VN7rVJnuZJ1R49elzcrl27Tl47R9ua6M+sAQAAhEhqAAAAAJUoKyBaFQrI+Zv83vb/qaXnLVq0KGiffvLkyZ4oCQLLYbD1ea03xkq9XV6F4/JmcIZ7J8r5+fmvKnj4qDcfM2DAgFuTm6GqaBsekNY2dtQ6PbVOSgkCrfOzB5qVvFjN4p1Ur8TP8+Sdn/XA7BbTf33/wQkz7tynsvMUTx6k1AyWAsYfe40LbdNrWlQ7qaHzmOXnYfG+JFaqoVBQUPCVD71GSaKWQUXmzZt3/uqrr+4dwXuzTH5v6+yN88qeNQWKj9Ey3ZQmG838AAAQAElEQVS8OlL3NGjaSM/GSsslEkO6h943SJU6qta6xUkfPcFSUQJwtfCYg3ur+xYkxHQP/wjnv67tneJJIV3zRM2fuYn1dA5feEfnGvV7fY/VsRS+D56k+dTiHbT7w1P6Pu/gtY5K1az5C+1j13D021L7n1bOd7XS5qeqI+m34T39Jh2i3w9Ptr6gxETwfdB9mqVpPrpN6WOtqRkzZizUYKH25zV7+upen2gAAAAhOgoHAAAA6piCgx+rrLVs2bLP/U3l5JJoyiWZpntzKx8puDnIqkmBag8CrqNg4BX+2Tu61jG0TeqnIBWPeg0DBZu94/L0pOmRHj16tCtnHe/82zIyMna0SvRcc4cfrezzzEwa9/16kPi/lgId6/sa/Khg69nep0PyPO/Y21LnnT37vVtW+p5NnTp1djhvgo59Q2/OqaINzZw5syCsFbGV7sv5Vocqe9bCfiG86afkZMNK11/PjDdX5fcwuQN3vw+ZFe3bkxMqncJl/VhmatA96dgS96OV/19mZuamGhQoeZK4t53C5RaEw7e0vY29+aykZrv8zf5gO54c0PgzKgfoHmyafCxVvNepqvT7oNkPe7NNus//Sl5Rx+f9zHifMo9VtIM+ffqso20crvKi7tkflppY6XudKFZLCTTdo8H+7IS1egJKkr2qwVxNG1xZ5+dV5X14KKHhScARKhcrifS5AQAAhKipAQAAANSxJUuWjG3Tps2Qli1bPqNg5/UKerZUIPAElSl5eXlXKgC7gwKld3pAVIvnevM1Kntqubsq2q7mt1Dgr3Ty4FsFtL1Znsu0jZcnTpz4pU/0N8u176c0fYjWuTkRMC1vG5r/Y25u7lcKxl6lZa7QMh6cHqNtLtLnwRavOXFk6WPSOp9qP69pmdu17tq+nBIMJ2u9O5VYmePn+cHXY37u3mk7+2X+lP5lnacHSbWurzdNH/dXWUOB9pstBd70kY71dI0+p+3maztjtJ08bfMwi7/N3j2V7SSdx726P2drG37e+2o7vTRvD18mcV813WvC3ORNb2n+iTrPfXW9Z2odf1s/Eh7XeB3XWM2/Ssu+5NfW6kBlz5rF+6qwFi1aXKhr451xex8o/qZ9Ky2frePK0TOTp3FPNl3oTf/MnTt3ZocOHfz5bBHWXimTzvsznbM3hbSVn6+Wf0zLP6fPx/pb/1rkEg0/17RjNc0TGxfp812TJ0+e7+snmi6bN29e0HTZwoULX2/Xrt0HGn08aTfztE6PpM8Xh32DTNA2/Rl7SeN+Pmfp/P7hzVhZLUnl+6BlvN+Lw/yZ1jX05807t+8efh+/0DmNLr1dJXe20na9iadsLXeOykIlEf7Sr42m90r+rupci3V+H9oqoATSFJ3PQzqGoTqGu3R/v/XaFDruwZr2mM5hkqaP0TF50ulArVJpk2Dl0X7u1jb8mfXmrQ7TNX3SAAAAklBTAwAAAKhj06ZNW6QgpXei3MyDvBrea/Fg97M+XwHwDxQMHKbRLTTfEw/nKqDnnZGfU8mmPXD4bnLReocqYO1via+j7VyZvLASA96fRivfdmXbSMz0QLgH6TVtvsptmjROQ29m54ryDqqoqOhgDd5QgPsClTs1Plfn/0XiPOcv+WntD74eZd/9Pn6rss5Tx/14mEB4UR//T+scq3VTblNf23tF6/qb+x6YP9ePRWULbcevS8rN8Wjdg7Sd8Z6I0fjzGh+o4Z2J+X5fNc0D6F6z4A4V39e7SiqV1Z+IKTlwocWbc3rC6ugFs8qeNd3P1zTwgPleujdPapmeul8ba/iIzmWXxHZWrFhxsD57AiFfCY3fdO3e0TJTKtq3tv2+lv8zTCD55xc17s+gdwbtCY1rVY7T+H4qj2v8VQWsk+/9Gpq23Dsl9w8eNNf8HVSSk16eACmpgePJNx3/QItffz8nr93h53dtbSY0ks6xsu9DsY5pN4s3JdfDr6uK17y4WgmNbcqqmSWP6bifVTlKyz6p56dXWZ3Ph7WsSr6nnkyzVUjPxMUaeJ8hJfdD18MTTv9n8e/ACB3TaJUuWuZSlYusGry/F/1WHaj73oOEBgAAKEvEgFLGDp0+TAP/j4/hg0f1HGYAAKAEfyeBmqvoe5Sdne2dGg9XYPiqstbV/I7lbVeB0KLk/kLqs65du7bs3LlzuU32VKHpoXpl0KBB3jTTxQr8b5Pos6OhaCzPFtCQ8e8soHHTdzxoFlHfb2LSqBGanwIAAADQkPxe3oy0tLQvNNjMGoA11ljDa3VcVd58JQf2yc3NfckaGB3zlTp2b07thQEDBmydagfz9USjeLaAhsabvtPg0Egkst2jE47rHY0VWlok8xwlGveIxWIfKKn4hDeLZwAAhEhqAAAAAGgwotHoDgpylfl2n/d7YQ3HIwrUjS9vZkFBwWRrmIoUmNxV9+hJJTZyFJS8UdPGh/fM+5bYXOObKfkxwOqZRvRsAQ2CkhkH6Dfhco2W/B4URQuCYTRW3NbiTTJukZGRcYF+S/L1/Ryh347nDADQ5JHUAAAAAFBvKNDv/TrM/H/27gTOpvIN4PhzZ8EYjMhSEWWXZcxUUvZoI0lJKUubkiVL0WprX0S0J2kllZBSqBSVllkMiRBJ2SIzdrPc//OcuXf+d8YsdzaZmd/30+mce8579nPHzPOc932zWh4TE/O1FAN6Hn/o6A8phqKiog7qqFt4ePilmgy4yToG1+F0nefSoORSHb/RuHHjUmvWrDkqJ5Di8mwBJ7q6detWUO/oz4WuuVgtXMvP0eTGvPj4+L7W544AAEoskhoAAAAAThixsbFLBcWBW++ldWR9XDuzBnBia9asWYPg4OB5OtlA8uaKsLCwHzS5caUmUNcKAKBEChAAAAAAAACgEDVo0KC8JjQ+kLwnNLwaWhN3VuNDAAAlEkkNAAAAAAAAFKag0NDQuTpuIgXA5XI1CwsL+yAyMjJYAAAlDkkNAACAQmRvJQoAAEAJpsmHRpqI6CgFyO12d0pKSiqQJAkAoGghqQEAAFAILJkRERExtWzZsv8IAABACaYJiEH+lAsJCZEnnnjCamLkWFbLuAIDA28TAECJQ0fhAAAABciSGaGhoY/r5C06pAQEBJQSAACAksvyD939KXj55ZdL6dKlLQniT3HbcDcdDdTBvxUAAMUCNTUAAAAKgKdmxvOa0PhH/xC/Wf/ILqVDGQEAACjBwsPD2+momj9lu3btKgsWLJBcOEV//2opAIAShaQGAABAPmSWzAgICCgtAAAAEP29KNyfcmeddZZUqVJFvvjiC7n22mvljDPOED+dJwCAEoXmpwAAAPIoPDz8Gf1DfZAmM3QUEJRV+8+RkZFfCYA0H/50Z+3Q0pXlwJHd/fT70U4AAMXZ6f4Uuuqqq2ThwoVO01NWY2Pr1q2yadOmHNejZiwAlDzU1AAAAMgj/aPbbTUzdDLF37afAQAAkJ51EN6xY0eZM2eO89n61fCX/g52WAAAJQo1NQAAAPJo5cqVI3U0skWLFqN1fJ8OSfqHdaWMNTaioqI6CIA0U4etH6ejsTq8MWRyvXECACi2IiIi+uvvRq9nV6Zly5ZSrlw5mTt3btq8yZMny3333SeLFi3KblVLamwXAECJQk0NAACAfIqJiXkiOjo6LCUlZZh+3Kh/XO9yU3UDAABA9Pej2JzKLF26VM4+++y04a+//pJhw4blmNAw+ivXWgEAlCgkNQAAAAqIJjfe0uRGXf3j/Xr9uFyH3fqH9lEBAAAooWJjY+N0tEcKx1bd/koBAJQoND8FAABQwPSP68U6WhwZGdlUUpulAgAAKKms77HFLperl78rXHHFFf4W/UIHascCQAlDUgMAAKCQREVFrdLRdQIAAFCCpaSkTAwMDPQ7qeGnZE2WTBUAQIlD81MAAAAAAAAoNLGxsT/p6A0pQJrQmBYdHR0lAIASh6QGAAAAAAAAClV8fPxQTUTEScFYlZCQMEoAACUSSQ0AAAAAAAAUqg0bNiQkJSV10cmtkg+aGPlLt3OpbU8AACUSfWoAAIqk996LGCfAf+DI7kntkw7VkKCQre15DvFf6dUrepwAAFDExMXFba1bt+5ZYWFhb+pHv3sD99KExoKEhITrSWgAQMlGUgMAUCS5XK6xjeu1FuC/sUOH4HYibdoJcJytWb/cRuMEAIAiyJOQuDIiIqKf/k7/tE5X9mO13SkpKaNiYmJe12m3AABKNJIaAIAi66z6bQUAShpPUgMAgKLMHR0dPSMyMnKBJiu6BQQEnK/zmgYHhjROTkksFxgQvD8x+dAanbdKl3+vy+dpQuMfAQBASGoAAAAAAADgPxAVFWWJiumeQaYOWz9OR2N1mDhkcr1xAgBAJugoHAAAAAAAAAAAFAkkNQAAAAAAAAAAQJFAUgMAAAAAAAAAABQJJDUAAAAAAAAAAECRQFIDAAAAAAAAAAAUCSQ1AAAAAAAAAABAkUBSAwAAAAAAAAAAFAkkNQAAAAAAAAAAQJFAUgMAgONs2/Z/5bmXFsqOHXsFwIlh3oIfZeGiaMmtvK4HAAAAAMgbkhoAABxn02YskSEjp8m0N5ZISXL48FEZNPxV+fTzKDnRzP34B/luxVopTF8uXSW9b5wkBWXj79vlhVc+k6Jk5854mf7mF/LPPwnyX/r4059kwOAX0z6npKRIj+ueksuufCTb9TIev7/rAQAAAAAKDkkNAECJYQFICwJfcOF9EnZKHzmv/T3yzJT5cvRoohxP/W/oIBMevFZu7NNRSpLDhxOd67/1rz1yormmzzPy9fI1Uph++Hm9fPDRCikos+d8J8NGvS5Fyc5d8XLzwBeca/FfWrrsF1m4KCbtc0BAgLz56hB59/Vh2a6X8fizWm/rX7v/88QNAAAAABRXJDUAACXGkJGvych735Cul54tM2cMk+t6tpZHn54jnbqOlyNHjl9io2aNk+XBe3rKqadUEgAnhuuvbSvXXdNGcivjehs2bpOa9QfIF0tXCQAAAACg4AUJAAAlwLvvLXNqCbz92p1OENJxsUjTs2rJhV3GyfMvL5QRQ7sJiob9+w/Jy68tlvZtz5LIFnUEAAAAAACUDNTUAACUCNZ/Rd06p8h117RON79j+6YS3uwMmfn+8rR5I++d4bxp7avnDU/L+R3vSzfv+x/WyZXXPiGVavSTxpF3apB9Ubrljz09R85pM0p+/Hm9XHT5BKl+xs3O/OXf/Squ0KucsVdycrI8MP5dibzgbjnptL5y+dWPOe33e1lNkn63TpX6zQdLheo3OE1nPTV5rtOkVmas34o2nR9wtnXmWQPl6uufklWr/0hbHh9/QIbe9Zo0OWeYVKl1o1xxzeMSG7fJWfbR/B+kx3VPSoPwIc65dev5mMSs/D3d9i/t/rAMH/26THhsttRrNtjZxrBR0/NU42X+Jz9Jlx6POPuy87t/3LvHnNcb73wlHS8bK8Fh1zjX7sIu4+WzJTHy59Z//NqH2+2WxyfOce6hNT3W/pIxqPlkegAAEABJREFU8sFH3x9TbtT9b0q1M27K9H7mdI9Mdtc1o6iYjRJS+TqnCTSzfsPfTt8Mp9W9VarWvlE6Xz7e6YQ6J198FSdntx7lnJetv2vX/4/J7nmfW56Vc9uOdp4ba3ot43ln9ZzmdM38uW8//PSbc53setnz+J1+ZzLz1rtfO/fX+2xn179Jr74T5dQ6t6SbZ03I2THedd8bcujQEbltyEvO8dq8s84eJg89/n6W3xUve6ZtyO3x+653+9CXne+DubbfM86zuviLlXJNn4nO99CXPU/2jNgxAwAAAAD8R1IDAFDsWfBw+XdrpXWrhk4b+Bl1aNdEfo7eKAcOHPZ3k07guJsGrH/59U95+tG+cuXlLWXwiGlOh9O+/t72r1x/07Ny0YXN5bUX78hye+MffV+Dyx9JRPiZ8vKU22THzr1ySfeHnMCymfz8Apkzf4UMvOVip/3+thc0lo8//VmSkpKP2da+fYfkljtelIphofLaC3fIPSN7SHzCQYnzSWpc13+yvPfht3JLv07ywqRbnWTElj9TEwS1a1VxjnfSE/3l+WdukYMaJLZzyBgUtg7Po2J+l3nvjZZXpt4uL7zyubz46ueSGxa8vqr3UxIaWsY51j7XtZNJz30s9455J63ME898JAMGvyS33XSRbP71RRk+5HJJTEySd6cPk+563f3x5KS58uCEWc4zYH0gNKx/mgas0/fr8NobX0hScopzHHb+FqCOjv1/Miene5TTdfW1e/c+J1F22cURaTWEho+eIVu27pKHxlyr6w6QU6tXksVfrsz2vOw63DPmbbl72BXy8Jjr5KfoDXLDzc+mLT/t1Epydos6Mmp4d3ln+p1yVqOaei8ny6bNO9JtJ7PnNLtr5s99s+fwymufdBJPz028xSkz9aVPjzkHC/r3vXWKfjddMu35gfr8VdXr+rDTL0Vmruhyrmzb/q9+Zzekzfvqm18kQZ/xK7qcIyEhpaVF8zPk1v6dZPZbI6Vv73aafHtfZs5eLrnh7/H7Gj64q17n1P41xt3fS75aOF5atawvXS+N1Gu+U35ZsyWt7Hcr1jn9blx+6dkCAAAAAPAfzU8BAIq9PXv2O8HfqlXCMl1erWrqfAuUWm0Of7zy+mInILl88cPSQIO9xoL/z0z9OF2g/e9tezTp0U9G3pl101b2ZvmzL3wivXu1llefT32bu40mLWo3ul0WacD34k7hEhu32emDwwL6pms2gdA/tuxyzqXXVedLjyvOc+YNuKlz2nJ7+3zhomiZ9cYI6XX1Bc68nj3OT1veovmZzuAVFlZWuvR4VDZs3C71652aNr/OGdXlw3fvlqCgQGmswfLmTWtJzMpNkhuPT/zICbRb8Nlc2a2luFwup/aABeIrVy4vL01b5Byf91jH3NNTJul1tto1Q+/okuM+7N5PnDJfbru5szz5SF9n3hVdzz2m3Hnn1pdnHu/vTLc6t4E8+/wnzvlYEsOfe5TTdTV6ak5y6Lr+k5zg+xuvDE5bZjU3umlQ/qa+Fzqfr76yleTEknTzZt+T1j9L6dLBTi2F1b9skSZnnS6VKpWXOwd1TSvfsV1TefX1JU5/D7f0r5Y2P+NzmtM18+e+vfHOUuc5tMC+9ztiiZF2Fz+Y7hyefnae08/MkgXj0q6Z1TyxBNkj43ofc86XX3a2XrtS8tniWDk7oq4z7/MlsVK9WkVpfX4j5/PtmvzzsntjtUqsTFrTc37w9/h9WbnAwIC0su3bNnGmu+u1Cw4Oco75rManO/MWfxnnHHPb1o0FAAAAAOA/amoAAEoMC7pmNz+r5ZlZuuwXJwHiDXYaeyP++x9+cwLCvm7s0yHbba34cb3zlnnnjs3T5p1S/SSpc2Z1J1Buul4SKb+t/1tuuv15WaLB0Oya0mncqIYGTmvKuEdny3MvLXQC1r6WfBXnjNu3OSvT9a12wdiHZzlNKFlzT5bQMAn7DqYrZ8doCQ0vCzRbYsdfVoPGgrxWU8ZXGw1MHzx4RH6MSq0VYLVRyoWWSVseGlpaSpUKcmqf+MPuya5dCU7tluxYkN53H8Zbe8efe5TTdfUa98hs+eHn9fLB23dJuXIhafMtafDu7GW6/D2JW7VZ/GEBdN8O589v2cAZe6+deXvm19Ky3T1Svtr1Uq7q9c68hEyune9zmt018/e+Lf/+VydZ4fsdqXRSuXTr2L398uvVTuLBy76H50TWTXcOvsqXD5GLLgx3EkheVkPKEnje77A1pXVxtwlOM17WBJTViti3/5Dkhj/H768KFcpKh7ZnOU2meS36ItZJ0OTm5w4AAAAAgKQGAKAEsLfG7S3pXf/EZ7p8+469zvjUU04Sf8XHH5QNG7c5AVPvYM3+WJDW3u72sv3a2/LZ8SYLrM8M3+39unZrWhM8vXu1kRmvDHYC+Vff8JQ0bDE00z4hjL29//H792qQ/ByZ8fZXUrvRQGfbVrPE7Pl3vzOuVCnzAG2fW6ZocH25PPTgdbL7zxmyZMFYKQz79h12EkAVyoekm39SxVBn7D33a69uLR/OW+FcbzPlhU/l6NEkp0kff/y713O+J5WXvPLnHuV0Xb32a6LE4tjexImXNWN2391Xybcr1kpk61HS4dIxx/RlkhPvvnd4+vp4/uWFzv28pf+FsjZmiiTGz850vYzPaXbXzN/7tnfvAanomZeV/fsPO98Za8rM97pafyZ/bt2d5Xr2bHubb1q7bqvTtJPVcjHWZFi7i8c4tYeWfDxW3Ac+PCYB4w9/jj83Lr/sHPl62Ron8WPN11lTXpbUAAAAAADkDs1PAQCKPQvytz6/oSz77len/4OMb0Z/s3yN0wSMNQfkL+ur4NDh02Xq0zcfs6xa1YqSG7Yt8/hDN0jLs+ulW2a1AYwdc7/rOzjD/v2H5O7735RefZ+R1T9NkkYNaxyzzTNqV5OJj/V3pr/9fq3TUfiIe9zy5rShTl8NxoK2VTI0yWWJg/fnfOccizUpVJgsYGxNW2WscfGvHpep7AmyP/7Q9fLpoui0DpitRoj1++DbRFZ2vDUZ9sYfkLzy5x5ld119PTqutyxY+LP0GzBVvvx0fNrzaLU27r2rhzNs+XOX08dFj+ueko2rn8+0L5jM/OtJrHgTDNaEVJdLIuXWG1ObH8usD5bMZHfN/L1v1tzb2t/+ym43aduy5tRu6XdhumV2n7NifWdYIuaTz6P0nA84ictOHZo6y6a88IleyzLy+IQbnOa48sqf48+Nq7qfJ0NGTnNqmFhiy2qc+NZQAQAAAAD4h6QGAKBEuL5XW7nljhdk+ptfys0+wdMvl65y+jKwviG8QsqUksTE9MFfb20OL+t/wZqgOjuiTromhPKiccOaUrVqmNPsk7cN/uzY/qzPAOtrYuWqzZkmNXxd0Kqh0/9DTFxqfxeW4DFfazInY78N3jf8z6hVNW2e9edRWFq3aiTLvv013TxLPpXRe+BtxumTz6KdWjbx295ymvHJLWtWyq6vbdeffioy4889yu66+rJze/2lwdL2ogflmSkfZ9rfyuk1q8g1Pc6XoXe95twTb+IkI0vSWaLC2wzYN55raU1B2bK//t7jJDW8/O3zJKdr5s99s+/GWzO/lh363alWLTXRd+RoYqbbsibS/Hn2vaxWSeeOzZx+MqzPHGueLTAw9Rrs3JWgCaaT0hIa1uG3Nd1mTVrlhr/Hn5ElW0xycvom4uwetmrZwDnmg4eOOp3ElyqV96QLAAAAAJRUJDUAACVC/xvay+wPv3USG0uXrZaru7eSjb9vl0efniNPPdI3rUNt0/SsWhpI3ivrfvvLeVt7youfOsmDJp4Ofs0dt17i9Fdxbb9JMnJoNyfYaU09WTD4wXt6Sm6ULVta7r7zCpnw+PtS47TKcmbtas7+3nz3a/l83oPOW+jWr8Up1StKBw38nnZqZXnu5YVy0knlnCBpRl9rsmWIBsOv79VGIpqfqUHeeE0MRGki5CJnectz6jtN9QweMU2D3rudt/Kt+R/rTLx9myZO4uC1N76QKieHyZq1fzqdnxtr7sfbMXNeVKgQ4rxBb31QdOrQTM48o5rcP+oqJ7h/bb9n5LqerZ3ztk6ohw68LK05JAt479693+lvwjpftsB5Y03keBMca37906nVMGxwF6cmS1bX996x7zgJq1Yt68uChVHOm/LejsFzktM9OvnkCtle16u6pyYGNM/gsESTHe+DD83UpEOEU7uhY5dx0uXiSF3WwAmMW2f0FojPKqFhrJaHdTo+4MbOErf6D3nkqQ+dJIa3M+qW59STjz/92akJYU01PTFprlM7wvr0sH5ZsqoBktM18+e+9e3d3unX5f7x7zq1JhI1+TJ89OvH7Mu21brTA3LvmLedmguWQJz8/AJnnewSHVaT6B5dx5IW1jm7V4vmZzi1Id7Se2O1QOxZPnDwiD7LW52aLPa9se/1P7v3Of1aWD8pmfVr4e/xZ2S1eqwD8AWf/ew0aZeS4paO7VNrkXTrcra88MrncvjIUXn2yZv+fw3Gves0O/bRzFHO8QEAAAAAskafGgCAEsHe4v5kzv0y5embZcPG7anJiHvfcIKZ69b/La9MXyyHDx91yl5z1flyz8grnXb5T617q9Ofwoghl6fbngV3ly1+2OnboWefp2XA4JecN+Ov8LTrn1t3DbtCHhh9tTz97Hzpds3j8s57yzQR08FJBNgxTnthoJxcuYKTYLAgdpkywfL1ZxOk1ulVjtmWNaX1oG7rp6gN0kuDzhYgtiaPnny4T1qZd18f5gSQbX93DH/VSZxEhJ/pjOe9N9p5k7z7tU/I27O+kY8/uFeefrSfrPB0iJ1XFkC3BJDVlhn1wJvOPEvKfKr35fdNO6T3jZPl4Sc+dJIAj47vnbZer6sucILqA+98RTpcOlZadbhXTjqtn27nC2f5zzEbJTZuk3zw0QrJ7vo+NOZambvgR6ePic1bdkq3XPZnkN098srqumbmkbG9nQSJHY8Fsl9/aZDs3rPPOc87757uBNvt2mSnbp3q0ue6dnLnqOly131vSLMmteSNV4akLX/z1aFOjQN7ZiyBN3Lo5U4CYPMfu5xnN6fzzeqa+XPfLHliZSzZckqdW6RT1/Hy2PgbjtmPU3tBE0PW0frlPR+T8Y/NdmpCWe2Y7PTQpIY1PWWdpV/S+f/NOD0w+iq5c1AXJ+FhNV3sGv2w9HGpVbOKk9gwN1zbVr9P5eXibg9lWXvF3+PPyGrNvPv6cE2K/u08r08881Hasq6XnC1/bv1H9u49mK4GzQdzv3eSkfazCAAAAACQPZcAGUwdtn6cjqxX2PFDJtcbJwBwApo9O9Lds8t9klfJydah916nU+OXpn0ub7yz1Omn4aa+FwpObDt3xsuYh2fJ6299KVt/e8WZV7X2TU6NGwvEAycy69/GEnyz3xqZNs+SWFYT6e8Nr6Y1X5Wd9z95VK65JqpI/x7P75sAgMzw7wNQvOl33Km7rt9vYtLIF2pqAPRyFngAABAASURBVABKJKu5YW/J2xvhM14ZIovmjyGhcQL6/od10vny8ZKY+P9aBdbXg/WnYDUNrHNqq6lhzSXd1LejACcya+7qw7krZNCAS9LNt359bryhg18JDQAAAAAo6fjLCQAA1fnC5oITjzWv9fWyNfLwEx84/YmYffsPyRPPzJWmTWo5TQtZZ869r2mT1pcDcKKxPlasyTvrl8aawGvn6UzdWLN3P/68IV2/IAAAAACArJHUAAAAJyzrbNv69Lj7/jdlwmPvOzUyrMN262h8+OCuTjM+D425ToATWaWTyjn9eLwy9XZp1LBGumXW8f3Rve8JAAAAAMA/JDUAAMAJzTretgEoqkJCSsttN18kAAAAAID8o08NAACKgJiVv8u0GUvS9S1RlBT28R85kiivvr5Y4lZtFpxY5i34URYuihYAAAAAAAoCSQ0AAIqAUQ+8JbcOelG+/+E3v9f5de1W6T9gqmz5c5f81/Jy/LlhHYoPGPyS00zVf8U6e37vg28lOTlZkColJUV6XPeUXHblI1LSxMcfkBlvfyV/bv1HAAAAAAAFh6QGAACFwGoOrF23VQrK2HuvkYmP9ZNWLev7vc5vG/6WN95ZKgcPHpH/Wl6OPyuZXdtWLRvI04/2k7H3XSP/lR9+Wi/X9ntGDh06mqv1tv61W/75J0EKwrffr5XOl4+XCtVvkCbnDJNXpi+W/5L1efLmq0Pk3deHSVGX2/u06pctcuNtz8kfW/77pCIAAAAAFCckNQAAKAS3DXlJrun7jBSU1uc3khFDu0lwcNHsDqsgjz+za1u6dLCMvLObnH9eQylKNmzcJjXrD5Avlq6S/NqzZ590vfpRqXJyBSeJ0OXiSOdaLf1mtfyXrr+2rVx3TRspygryPgEAAAAA8oekBgAAQDGwes2fsnfvAbnrziuk66VnyxMP95EyZUrJDz+vFwAAAAAAiguSGgCAEmv5d7+KK/QqWfHjb9L+kjFOkz2RF9wtsXGbZPJzC6RB+BCpfsbNMv7R2enW+2j+D9Ljuied5ZVq9JNuPR9zOsI21kSNbdOafVq1+g9n2rbtZX0/XHntE856jSPvlJdfW5Ru2489PUfOaTNKftRA9EWXT3D2751fqmKvdGUfnzhHLrniIal2xk1yeoPbZMDgF2XXrnjJrbfe/Vo6XjbWOf/z2t8j361Ym7ZszEOzJDjsGvlt/d/OZ+sjwa7RBRfeJ26325lnx/XMlPnOdTj59P5yRuOBx1yzzI7fPn/w0fcy9uFZcsqZN8sLr3yWr2tr27P9+Jr/yU/SpccjzrbqNx8s94971zmHjMfxxjtfyQ03P+tcS7sv/jTb9M6sb6TtRQ/ISaf1lauvf0r+3rYn3fJDh444NSXsGMNO6SNnnT1MHnr8/bT93z70ZanXbLAzbc1W2fks/mKl89n65Xhg/LvOtbbtX371Y7JzZ/b3tl7dU5zxSk9n6fasHT58VJo0Pl38cWn3h2XEPTOc87Kmq67rP8mZb/u9eeDzclrdW53nbPCIVyUpKX2/IXPmrXCexYqn9pGzW4+Sh5/4IO08bbs2eHm/dzNnL5N2Fz8o5atdL03PHS4ff/pTum3m5Rp4z8Gusz2H9v2xz/bsXNxtgnN8HS4dI2t+/TNtnfzcJ/sO2Pfw/I73OevaNuyZ9rX/wGHnObblrTvdL8u+XSMAAAAAgLwjqQEAKPEsiH77zRfJ918+Ktt37HWC2x99/IN8+M7dcu9dV8q4R96TzxbHpJWvXauKXHRhc5n0RH95/plb5KAGRa+/6VknCGpN/3y1cLxcelGE1DmzujP93MRbnPUs4dDtmsflFw2oPv1oX7ny8pYaIJ4mc3Vfvv7e9q+zPdvHay/ekeVxn9Woplxz1fny1rShMubenrLkqzh5UJMQuWHB2b63TpGAAJdMe36gnltVuUQDwxYENvePukpqnV5FRj/4lvPZSSj8skVeevY2cblcadux/bY8p56s+flZGT2iu3PNPpz7fY77f3ziR/KdBt+fn3SrdO7YLM/XNjOWnLmq91MSGlpGXnvhDulzXTuZ9NzHcu+Yd44pa/eh5mmV5edlT8pVV5znBLmjY3/PctvWd4U9J5UrlZfXXxok50TWlZcyJKhCQkpLi+ZnyK39O8nst0ZK397tZMJj72swf7mzfPjgrvLO9NS+Jsbd38s5H2+fI+MffV8TNB9JRPiZ8vKU22THzr16Xx5KSyRl5pTqJ8nQO7o452cJou6aPLvhurbS5ZJI8dc3y9fIGE0y3XfXVTLwloudeVff8JTM0WTT4NsvlXtGXqlB+xVOx+++16LnDROlfPkQeeOVIXJF13OcxEVKijvbfVmn7raPjatekFbn1pdr+jwjf/29O215Xq6BmTZjicRp0mvxx2Pk+mvbyKSpH0vXqx6Vyy87R6KWPyXx8QflNk1UeOXnPj05aa48OGGWtG7V0Ok7pGH905y+VXzZtWp7QWPne1q+XIhez6fl6NFEAQAAAADkTdFsmBsAgAJkHVhf27O1M92xfRNZpIH+5YsfkYoVQzV4Xk3uuu9N5+33Szq3cMq0aH6mM3iFhZWVLj0elQ0bt0v9eqdK+7ZNZMbbX8lWDdDatNcrry92OhpevvhhaaDBT2NB+2c06NpdExxe9sa/dXptfURkx4K0vmz/sz5YLrnx9LPzpGaNk2XJgnHO5549znfetH/x1c/lkXG9nb4qntPkgr0B/+XSVRrAnSlDBl4qTZvUSredm/p21ATI1c707RqotvUtAXJV91bZ7n/b9n/l688nOIkHr7xc28xYwsQSPxaoNld2a+kkYqw2x6jh3aVy5fJpZS3h8diEG5zpEUMud2oaxKzc5ATUMzPlxU+cBNAH79wlgYGBzjyrvfDA+Jnpyt3uSQyYizuFOzVHPl8S6/QzYc9AYGDq+yUWDPeej9UcePaFT6R3r9byqiaaTBsNitdudLvzbNp2sjJWk1tvzfxaBg1/VW69sZO8pMkA77HN/fhHfWbOdu5pVqJiNsqP3zzhJGmMJTmWffurvPLc7bq9zs686tUqSr8BU519hYWFyhPP6HVunHqd7fpe0fVc8cczj/fXpNwFzvSEB6+VV19fIu/OXiZ3D+uer2twZu1qMnPGcAkKCnQSFc9M+Vif61ZOUsbYNXhq8jwnOeJNzOXlPiUmJsnEKfPltps7y5OP9HXmZXbugwZcomUucqbtPliizToPr1f3VAEAAAAA5B41NQAAJZ4F9b3CKpR1BktoGHuLOzS0tBw8eCStzJEjiU6TSdZEjzXNZEF3k7DvYLb7WbrsF6lb55S0hIY5u0Ud+f6H35wAqa8b+3SQnFhCoL8Gl62ZHWsSx4LLe+MPiL8swPrl16vTBYgtyGsB7R+j/v+2uSVzel19gfPmf0BAgIy/v9cx2zr1lErpPlvSw5ICObGaJr4Jjbxe24ys6aLPFsdKh3bpEx9tzm/k3Evf8zO+z0BISClnfODA4Sy3//WyNdL6/IZpCQ1zUsVyx5SzZsSs2aOqtW907tF3K9bJvv2HJDsrflwvCQkHpXPH5mnzrBaG1U754affslzPEmbtLx3r1AqwJJN1ar3lz3+cZVZ7oOcNT+d4TyyJ401omKXLUjsZv+jC/z8j555dT/bvPyzRsZvSrnO71o3T1dzxh+8zU73aSXLaqZWcGhYmr9fAW84SGsb7Pa5xWuW05fb9PnToqB77/5shy8t9su/trl0JzvXOjiXWvLzP+gGfnycAAAAAgNwhqQEAQC71uWWKvDt7uTz04HWy+88ZsmTBWL/Ws2ZvNmzc5gRNvYM1YWTJBUtQeAUHB0mlSuWz3da+fYec9vt37Ix3mj86uvc9pwmq3LDAtO3bmuvxPSbr5+PPrbvTlb2wfVNnn+edW1/KlQvJcdsWOLZmtHJStUpYus95vbYZ7dt32EkUVSif/lhP8gS5vc1r5ZU1hWTnmB1rvqrdxWOksQa1l3w8VtwHPjwmyZIZbwKn361T092XX9duzfa4h9/zupOImTljmFO7wRI4HTTJsX7D3zJn/gqnNoXdv+xkvB/xCanHYjUkvMdRs/4AZ54di/c6Z5bQya2TTiqniZl9znRer0Fe5PU+/bt3vzOudFJ5AQAAAAAcPzQ/BQBALlhS4v0538njD93gNGeUG/Ym+qHDp8vUp28+Zlm1qhUlN97/6Dun8+4ZLw+WVi0bSF7YW+zWvFPXS8+WW/pdmG6Zt7aC2bv3gIx7ZLbTRNes95fLlzdfJB01yZGdPf/ul1qnnyy5kZ9rm5H33LxBea9/96bWZKlcKX+BaOtnJCEh+zf5p7zwiSaAysjjE27ItsmnjOw5MXYdWp5dL90yq4WQlaXf/OJcN6tdZKw/ln4DnnMSG1Yr4cmH+0puneapTbFw7gNSJsM5NGpQw7nO1pdGxuucF1bTJNLT3Fder0Fe5PU+eWua5KZ2FAAAAAAg/0hqAACQC1YzwpxRq2ravNi4zceUs9oWvs3bGHtL3pqgOjuijl+1Hfw5Dus/wMuf5p4yat2qkdOHR3b9U1gn4Rb0tY6QrXbHHcNflZUrJqYLAPs2n2VNEllfDG0uaCS5kZ9rmxk7N+sPwtey736VMmVKSfs2Z0l+WBNN1mG6L2s6y9fOXQlyqgbgvdfJarpYIsq3eSc7F+N7Po0b1pSqVcOc7eXUb4gvS+JY3yNe1jTWK1NvlwbhQ2T7jr1OXxi5dUGrhs64dKngLI/Fml/6Wp/r3EpMTE6bthoYdozea5PXa5AXeb1P1qyUHaM9U1df2UoAAAAAAMcHzU8BAJAL1lFwhQpl5bU3vpCvvl4tz7+80Ono21g7/F5NzzrdCYxah8MffPS9JgMOyR23XiLlQsvItf0mOet+tjhGp5+Rhx5/X3IrskXqG+1PPztfFn0RK3fd94YTXLXmgKw5HeNtSsg6PN6zZ1+m27l/1FVO/xD3jnlbln6z2qmJcV77e5xp8/0P6+SV6Yvl4THXOYHdx8ZfLxt/3+50wu3rOb0Or76+2Fnv7vvfchIlQwdeJrmRn2ub1blZHw12ject+FEmPDZbHn3qQ+e4KuWzpsbAWy7WhMsmeeGVz5xOrVf8+JtMem5BujItmp/h7P+td792jtWaGrO+FNZoAP/ff1ObLrIaCZZsWPDZz861s87Yy5YtLXffeYVzb6e/+YUz/9nnF0jkBXc7tRmy0u/69rJwUbTTJ4mt88lnUdL16kdl/4HDcv55DZxpW54bLc+pL926nCMDh70iCxb+7NyXkffOkMuvfiytjF1nS/D06jvRuc62/86Xjz+mn5iMRtwzQz6a/4NzrINHTnOuQ9/e7Z1leb0GeZHf+2TPwD0Pvu2c+62DXnTOCwAAAABQeKipAQBALlSuXF7mvTdaHnxoltNxduOGNeTjD+51gr0rfvpNhkoXp9xtN18kv67bKn1vneK83T131mi5sEMzWbb4YRkw+CXp2edpKRtSWlq1rC9XaNAO5IeuAAAQAElEQVQ4t6zj5pem3CZTX/pUXtOgr70tv/qnSRpQfs8JuFqHz1YzxPoGGDbqdWedOwd1PWY71nTV5/MelHvHvu0kJqxDZes43N6Ut/42bhv6srRrc5b07HG+U76JJhSsE3NLDvTt3U7O8NQUua5nG/n405+dxIo1D/T2a3dqIL2h5EZ+r21m5/bpnPvl/vHvSu8bJzs1A+4YcLE8Or635Jc1v2XX34Lug4a/6jTh9ei43k6fIF4PjL5Kg+OH5R5NGAUHB8pV3c+Tpx7pK4NHTHMC5lYLwjq0fvf14U5SypqJuujC5s627xp2haS43c72rQ8JS/j0v6GDJn2yruEzcmg3p+PqqS8t1Pszx7n/ViPlhUm3Oh2hX9d/ktPRe27NnDFchmjS4Y5hrzoJkojwM+TOO7qkLbfr/Mmc++TBCTOdhIA1S3XrjZ3SOuvOyg3XtpUnJ82V1Wu2aKKqliyaP8ZpysorL9cgL/J7n5KSk2XG20vlhVc/0yRQPbn/7qsEAAAAAFB4XAJkMHXY+nE6sp5Zxw+ZXG+cAMAJaPbsSHfPLvcJ/nulKvaS8Q/0knvv6iFATpZr4qtN5wecBF/r83PXRBlSvf/Jo3LNNVFF+vd4ft8EAGSGfx+A4k2/424b6/ebmDTyheanAAAAAAAAAABAkUBSAwAAAAAAAAAAFAn0qQEAAPJl8cdjpHatqgL4wzp6/2rheGcMAAAAAEBukdQAAAD5Yh2JA/4KCwuV9m2bCAAAAAAAeUHzUwAAAAAAAAAAoEggqQEAAAAAAAAAAIoEkhoAAAAAAAAAAKBIIKkBAAAAAAAAAACKBJIaAAAAAAAAAACgSCCpAQAAAAAAAAAAigSSGgAAAAAAAAAAoEggqQEAAAAAAAAAAIqEIAEAoIhas36ZAAAAAAAAoOQgqQEAKJLcbvf41eu+EeB4O7L7vPZJh2q0CwrZ+nXpyiuWCgAAAAAAOG5IagAAiqRevaLHCfAfmDrsvXE6aqfD0iGT640TAAAAAABw3NCnBgAAAAAAAAAAKBJIagAAAAAAAAAAgCKBpAYAAAAAAAAAACgSSGoAAAAAAAAAAIAigaQGAAAAAAAAAAAoEkhqAAAAAAAAAACAIoGkBgAAAAAAAAAAKBJIagAAAAAAAAAAgCKBpAYAAAAAAAAAACgSSGoAAAAAAAAAAIAigaQGAAAAAAAAAAAoEkhqAAAAAAAAAACAIoGkBgAAAAAAAAAAKBJIagAAAAAAAAAAgCKBpAYAAAAAAAAAACgSSGoAAAAAAAAAAIAigaQGAAAAAAAAAAAoEkhqAAAAAAAAAACAIoGkBgAAAAAAAAAAKBJIagAAAAAAip3IyMi7WrRo8YCgKHPpfVwRHh5eTwAAADxIagAAAABAHmiwtXtERMTrcpzovm7ToZGUALVr1y6j5/qKDpdLHmgQvLaOJujwmRwneqyjNIkyWgqQbq+WbvdNfdaaSsnkVl8EBAS8KgAAAB5BAgAAACCNBg+366ia52O8DmtTUlKej4mJeSsXm5G6deuWrlChwpnR0dG/SglxPM65SZMmNYODgw/r/dgl/70OLpfrUjlOdF+P6OgNHUb6U16D4ZfoOjfrZAsNDNfQ6T06/s22odNvR0VFJWZcp6Ce//wqX758iB7jrToZ4zvf3/sfGBj4up7rTC33s3eentvpknr92uvQTM9/lfhB1xuooxc8Hw/q8LsOK3SYqNtY61O0tx7zWilAur3Tdeij55KvoL4+C9foaJhu6wwdv6/DPXrsB/1dP4vn4lW9vtN12i2FyPPcb9BjuEOP+QUBAAAlHjU1AAAAgAw0gPi5jjrqcKdO/xIQEPCmBgUfyc02wsLCpmsw7iMpQQr7nK0JmtKlS2/R+9FZkCUN/pbV53We3ouF+rGmBp9f0Of4Sp0eo/PW6zBZp1dpmWaZrV8Qz39h8Pf+t2jRopOO2icnJz/hM8+SO6v1fM6RvLter+V1uo3PdLBjWNa8efPT5ASn966/3vP3dLDjtntq1+crySXf50KHBL0P0/RZe1AKmSVfdN/P6eR44cVMAAAg/EIAAAAAHEODfzs0kOYN+r2hQcHSOr63cePG49esWXNUgBOXy4Lu+gyfrdPX63P8bobl0/Q5Hl2mTBmbv1SD/Q0y1noo6s+/Hr8lcDatXLnSaqVYQqOdBeB18kW9Nt/o8pmSB4mJid/HxcVt0sn5msyYERQUtFqHK+T/tThOSHq+loR4U++pNcdlyaFNgYGBP+p1aaX3/vtcbCfdc6EJjU90/ECNGjWe2rp16yEpRJqgWqjX+hG7l3rMXwgAACjRSGoAAAAAOdBA6CoNiro0qGZNt6yzeZ63n2+xSR3WatBtSGxs7LfWPI69Te5dVwN/1ib899HR0ec3bdr0pFKlSu3R2daMyou2XIOjLXS70SkpKVdosG6+Z9tLdNtrdN7POraOjuN0/as9b0X31PkT9HjG6HQd3faXWmaQbm+LZ3v1NWD5vE3qEGzr6vCsrj8nq/PT/V2p27Amds7T7dnxvafl79Vximd5D13+oS5r7G1aSucN13nPHDp0qLwey0lZnbPnc5J+tu111HXOf/vb/q7Gp10qEbV7ic86z+qol55HdZ95c63ZJN3O2bq/13TdmzyL3tFl7+iyS3XZZ5mcTxst+40u76MfB+l0uI7t+Ebr9udaGQ3EhlStWtWuU0Nd3lzL/q3Du3oP7G3wFN3+R/ZWv26/hs+mA3X+bp0/Q+cPy+xaasC4ol6PhyX1jfaaklo74Hbd7kqf47vfs7yF7vuIJSGSkpJGa8B8p8+5n6zzJ+vyS/TjXp2eJH7Q9W7XURt9Hjvo87g0szKamNijCYqrNbGxTrf/uM66Obtt5ub5z3CO1hzTmbr+nzr9lT63o7XM3pyeJz2+/RmPITf3X12gy37yftBr/7XeF+d6aFC8mxQAPRZvcqdsduU8fWHYd7WNHpO1lPDN4cOHB9g98N2cnt99OrbvYSMtZ8+KfWffy7g9+xkSHBwco+XW6bNsz0a2TT95+hax53+yd55ehyg9LqtpYQkZv5MaGen9/Fi3cVmVKlXO0qG2HlM/nd1Ex5X1HL7V8f16jNFW1pqmCwsLe13nn6/zq+osa6Zrti5/0jaV3fNi62uCaqWWOarLW+tHkhoAAJRwND8FAAAA5EADafVtrAG8HTb29FVgATqNu6XcrGN783mxJTQ0YGmB6Y46b4mOLThngfzbJPfa6/4e0e08pMNUn/kNdf5DOr5L921JgyaeplkcGni2srV0sCDh7brvv3R8cVY70aDnBTr6QIcDur2bdFvW58AwDXo+JX7y85ztmFccOXKkfp2qbZbF/fmRxPzx/lniJ93eU3p8fT0fnaSB7nd5DqtN1OE53WdtPbbvdHp2s2bNnCSF583yKJ3/kgbke+r065ZA0qD3DbZc58/Xz6dp+Sbejekyu1Zhehxzs9qhPgezdXS9rj9NB+sTIkW3s9y3mSL9/IuOZulyKzdOpzvrfXssw6be0XLWSfZjWsbuZVcdKkv2XDrco8M0b0LDOhbX4Tu9nwd1sCanHtGERjlP4sAC3ddYp9zZbjQXz78t12fKAtd2jyww3Uunrd+F1rr+yZJHubj/gTo002Pa6DszqwSPCrIkXGaDZPESoDXvpediz1a8PlvvZbFdC+RX0NFiPZb6euyj9BzG6XBBSEjIYkm9Vw69npbws1oU3kScJXrOy2STLk2KzrKJo0ePXit+9GWh+7OfBeJJFHhZsvJPnVfbs/9HMjv/nJoc020ne8ZuvR7Wz4glmIbqdu/QcagO9l1wYg4VKlSwfmAsafOcft+sCa+l+rm7PotBfj4v9j3apIPfPzMAAEDxRU0NAAAAIBsacDtHA2m9dXKu961h/TxKR9ujo6PbeorN0iBgnAYcB69evXq0fv5KP9tb7DV9mmvJraZJSUktV65c+aPvTA0GBmlQsJPOt2SFBVg/1nlX+RSJ1GG+Hpu3Y+H3stuJBg6tJoi99X2lZ9YHGsy0mhb36LYf0/n/SA42bNhwRHI+Z6vdYLUg5LZOH/20PX7NZZt3rggXP1mHzHovkj0ff/Xnuuo5DIuJiXGaGtJjszfh+wcHB1vSwmoniB7P8z7FP/XUWLGOv99MSEj4MCws7FVNNlymn1d7ytib8bv1Ofg6s/3p+haItr4WrtX9OtddkyIf6zZ2aNDfgrojPOeSLimix1ZPR719tmN9XVykAd6Bup2XbF6NGjXmV6tWbbdkQ7djSRfrDNtpckqTMFX0fJbpdYixhIDe62b6+UENqltgfJU+Xwv1ejxZqVKl9ps3b86sxkOun3+dHq3LIz3lntQyVkNmvvea55W/91+D5GGuVHvEP7bNjtksS6PX6nc9T+/Hf3W4Xr/vf2axrvUxY8F9q7UQoffxb5un57BGn4WvdNxNr+c83V6wLr9bF03TazXCs2parSpLGHjH+lyM1bLtdGi5atWqf8UPup7Tubeuk5Bh0V7vssTExNf03i3JuK7O/yOHbbewYnv27PlFn5/DOh3tXabHap2Jz9fnv15cXJzV7rEfKvbMPO0pMs9bVp9Tv54Xq0WmZaoIAAAo8UhqAAAAAMfqq8FG561wd6rZGhS+3bMsyAKLGlx7y6e8lbHkw3lScFZnTGgY3W+KN6Hh2fEhnRfq89k6iO6tQUVrTul932aPMhGoZTtbbQXfmXquSzXwagFUO58FUgA8NUbSVAytKVv3xJ4ihUj3udU7rUHwbXpNrEZJWiJF73FLSa0JYc1AVfTMdmojaKImQZd/o5OW1LAmciwBdImW/ViyfkP+Ys9+05rH0YDuAd3OT7pea+88DeKeqtt6Sue117Kn2jydPuBz3O09+1vqnWc1SzSpcVCyodtoZSOrGeLZzt2e8WUaLE7U8//Fkhre8kePHt2mgXrxvrHvI1/PvybdFujyZ3V4V/f5oiZP5tp1kONAr1mwZzLRz1XcuUg8Xq/DNqt5oWNLAs7V69RF11+URfmLdFjrTWgYTWR8Y4kRPU57HuZZbSudrmjfOcmebesB3Xf/HL7TGbmyWqDbcpZpgsRqWfwufrImrfTe3mDNqunHpy2hYc1LVahQwZrZslpPdXS5U0NDz62CZ1/zdfoqfR7esmdHr5klUZzm7fx9XjxNtZUWAABQ4tH8FAAAAJCBBs4+l9TmlF6xQJoG2e71vqXetGnT8p6AXT/fplqsvX8dakoB0X3vkDw4fPjwnRogtWZjrF+JaA0SfqvHF5FZWT0XCzhacz3xvvN1vX89x1BDCkmpwLKSlHwoVI4jPS+7h06TNnpd7O1wq8WwxpILGmS1AO+3GVaxBFFra26oWbNm1g+AJT/mZbP9SjbWbaV7i163/6/32WjQoIE9P9/qvGoWGNZZpXT60Qyb8iZY4iV3Ttdt7tT9J3qOJ9z6NvF+zkgTGimeyaMZjjdfz791pq3PoK1vnWo/qfvZpmWs+TGXZ+THvAAAEABJREFUFLLSpUvv85yDv8+W381PWUfhlgDRBNHLOliNHmsmakpWG9ZjsOch4z1MsedBUvtbsXvkNCmmAf9sa+Gosp4aKPskF/Q+eH+OhGVYZM+Ytzkxf5ufsmSXWxOem/R4rSmtl/TZcGpfhYWFzfIkOu5LSEg4SRMVF/muqImYt6ypMiuqZebotn/XwelUx9/nRZeXl9x/JwAAQDFEUgMAAADIQINzOyx4qcE5e9P9YFBQUFonu9bsi71Vb2+vS2qzNWmDzust/zHrK0EDiA9r0LWdHs+Zei5BntoFx/zu7z0X+X8Q3aHzTrKxH4HWPDuatF9KBZXNVYC2AFS2e2sTOramfg7qPR6Z1ZvvGmh9X0eBej26aiDX+rQ4pD7NauNazqkZ0qJFi0q+83Vfdj2dZrxCQ0Ov1c+1ddtj7BnLLOHgTWhpEL2C5JKu69tkkgWy92dT/CTP8f2d4Xjz/fxbHxb6DPbRoab1J6GzHtAg9gApZHrcB/U4LAFzup+reJufymxIzmY9q50S56m1kSlPTaGKGWbb99Dui/M8aPB/q2djJ0n25moZa9LsNU+CzS+W5PKMz8xwDHW83wVrfkoyOX/P/DTeZJcOkTt27Civ1/oOq1ERHh5uzad11+Uv63fpA6vllMmhuHXZdH0eumnitbru22pqzNTvSmNb6OfzYvd0iwAAgBKP5qcAAACALFhwztqx1wDcVA2+ddKgnNPuvL1pr6PTcmi2JlGDfIG+M/bt23eocmXnxWxvEzm2rUJrgkmP9w89/pm6j0l6/NV9m8Hx2b+dS1vfeZrMaK+jxAMHDnxpnz1NXKU7blU9k10ec84+0tZNTj7q2h7/q5QrU3Wrz/JDkn77JuO1cRIAGvTMah9Z7tMTPLWL/4N91uOsque0zdMfiFODQufV03k/edex66XXL0onL9X5ZXX5Qk0aHc1qZ7p8uec6tZPUztetT41QnX+OTr7qKWM1NKzpJ9/mftLVpNFA94+aSLBO362prHWe2YFy7PVJx5OcqOopm6z72qzjOj7HV8VzfGWdixMcfLaODmvw+ofMtpfP598rxfoFiYyMfEJS+3vJzfOUkb/3f5luv4n4JzfNT/myxECE7mdNlht2u7/T5RdbEkKD/05yQRMAbT01XZxrqfd4tacmjz0z2fZ/c/DgwUFly5Zdo+u8Kan9u+RIr/1v1hSddVAunmdQ74U9j9Y5vPP99rf5KW+yK+N8Tfh5++3Y5J2nP0NaZLUdS7zqdXhO17OaG1bO9xoe87yYJk2a2Pemit77HwUAAJR4JDUAAACAbERHR7+oQcGhGqR7WQNtDe3Neg06j9fPy3X+Uxpo+1SDeafq2DqCHukN+uk8e/u/j3U+reNShw8f/sSCeZrUWKfLLMD4XHOlgb1npIBY8FQD1ct00mpmWL8KFgQeaMeSWULDeM5lmR7nh/rxHU+TRdbZ+dS1a9c6NTV0+S86L8WaYqpbt+66ChUqWD8Td2TcVlbn7Fk2RAPjf+u21i1Z89QlR5L2SeQZvb9f8v8+keN0qGTX+NChQztDQkKG6+em4hPwjI2N3arLd+s2uul4qwW3vYH2LFgwfqynxskEHXbv37//dc8y69S4kx5rf0lt0uZWHSxxcVbjxo0r6XF7O5r+SM97sM63IPCQDOe7w5qc0n1cqsfxmQ7f6/YW6v5e0rE1L2TX/E4rqtfZ20GyJUmkTJkyo3W9RRb01o/Wv0JZaxJLn7eolStXxui0BeZH63mu3L1792Z9bl6yY/AkAzJlAV/dtzWn1Eqfw+Va3u7nR/q5n05bR8736fgnnWdNR1li4x57uz67Tqfz8vxbIkSnO0hqYsfun73dX8Hzpr9fz5MeU7zu77D1E6LjRbrdjbm4//ZQTctwH/NNv1ut9J6dqfu378hlevyNdPY13uUW9Nf5jbz3UZ//KfocD9X1Ptd5E7VIRS1zv5b5WZc7zZhZzRLdpgXwH9VzOuhJhHTTzwm6bKj1e2H33Mb2fdQyN+myBbq926wZLB1fo8vH67Xoo9fi50wOO0mXWzNSz+u6v+t21upgTUet0u3Pl4KxVoeDel1u1eOx70QT3cddtsDTd8jPOt/6Hdlm/c3oMutcfZgO+/S4v83pefFc+y76+aj+bJgrAACgxKP5KQAAACB71gSNBfnP1ACcjS24boFHe1Pa2o3/VKcnWN8FR44cSQvAJyQkvKDzLYBuHePOKFWqVCvPot7W/JAG8pI0ofGebtPaoXdLAbC3wTXgbP00nGzBah2e02GRDp2zWsfORUddJPWN/nd1uE+HaRrwHOUto9Nb9Jj76OSIsLCwwzp9u/WhkHFb2ZyzBXytxsgV1mHwnv2b6rWuN1DqV+/wp88+ZuoyC/x/q4Hg7ZIa1MyY8EnSeRZEbqjDlxowvU+y94aWuVfHFngP0aHjunXrnCavdu7cOU4/v6CTT+pxPa/D+qSkpLN1vFn339jnuC3wa83llNfzSxcE1vL2xvwe3cenej8jPOWv1pF1fHy3DrN0+mS9xxd7O3fXwPNCHQ2ya67rvadl6ul2GlnnyXo8nbzbPnr0aE/9vEeHWE1o7NBtfKFlVmd3srrtpdb0kg7Xej7P12kLGNt1tYSGdYreX6e762DX+1MNjI+Q7OX6+ddr+6TdZ51vx2HB+zb6XHbX47HEmb/Pk/U9MdHK+TwHft1/XecdC5xr4migFCxLEi3WbVvC7aie0wV6Lu97F+pn6+zanh1LtARZQi8xMbGVlt+t85+zGi86/Yveb/u+pX3n9bpYUsM62e6hZd7WMmfo9EeZHYDu7xMdzdRhoiZDaml5Swg11GuR5Xdc17Hn/HFJTdxN18GSWJZMS5ECoNu3prSsebZQPR5LqPbT4VJLjurn8yU1qddfp3fptH0v3tfBElat9VnanNPzYvT8hlgfHt5EKwAAKNkKvaM2FD1Th60fpyP742f8kMn1xgkAAEjDv5NA7kVGRibpaLwGP63z30L/Hml+wTpJ/0YDpW01aL9M8km3Zx2Gp+jxXyknOE/nzvdqAqK1J2FVIul1uF7v2at6HepmVUupOLDOtj3Js/P0+fxBiiE9xxv1HJ/Ve1lH7+UuQbHG71lA8abfcSepr99vYtLIF5qfAgAAyIE1JaIjCxy1ffvb/o1T3IkS4AoeoYHaSzRo+nVycvIsay5GABQ71rSUNQek3/MOUgRoEmes/sxqHxgYOC88PPx8TWyslxJIr8M7+jN6YEBAwAOSSVNpxYj1ixJbXBMa4lS8cT2q4wdIaAAAAC+SGgAAAFnQwKA1BfKgToZ75yWlHHbGKe7k8jpqqctbBgUFjdLgWawmOCZoIO0jAVDkNWvWrEZwcPCH1sm3NTekyYGlUjRYHwqd9Zjf08RGlP5sekrnWf8a9kZkHV12rp2T/qwKl2IuMTHx5qSkpHgp3i7Q+zlFii93SkpKD01orBAAAAAPkhoAAAAZ1K1bt4KyttO75mK1cC0/RwOI8+Lj4/tu2LAhQQA4kpOTra+IzXKcaBB0lQb0O9pY8mjPnj27q1Wr9oYGjG/UgOoaKUKs82kddQsPD780ICDgJusYXIfTdZ5Lz2epjt9o3LhxqTVr1hyVYiwuLm6dFHOanDpfijn9/n0vAAAAPkhqAAAA+GjWrFmD4OBg66i0geTNFWFhYT9ocuNKDSyuFQByvGs56P726ugryYetW7ce0uEFKbrceh0+1fGnAgAAABQjAQIAAABHgwYNymtC4wPJe0LDq6E1/WI1PgQAAAAAABQYkhoAAACpgkJDQ+fquIkUAJfL1SwsLOyDyMjIYAEAAAAAAAWCpAYAAIDS5EMjTUR0lALkdrs7JSUlFUiSBAAAAAAAkNQAAABwaAJiUE5lnn76afn555/ThieeeCLb8pokcQUGBt4mAAAAJVhERMTscCUAABQAOgoHAABIzT9096fgc889JzNmzBB/6Xa76WigDm4BAAAomboFBAR0aNGixTodT4iKilokAADkETU1AABAiRceHt5OR9WkcJwSERHRUgAAAEool8tVWoeTdfJ8t9v9dmRk5EZNcPQRAADygKQGAAAo8QICAvxuDuHCCy+UxYsXy/Tp06VevXr+rnaeAAAAlHD6O5fVjq2ik2fq9OSIiIi9OowSAABygeanAABAiad/XJfxp5w1O3Xo0CE5cuSI3HPPPTJ06FAZMmSI5MS2r3+w99fJ/p5ZM6Kjo2fYBPOZXxLne8by0+9vheuypcXlvJjPfOYzn/nZzs+okv3P7XZPiIyMfCIlJeVx/XhEAADIATU1AAAA/LR69WrZuHGjbN26VWbPni2NGjXyaz39Y/2wAAAAIB2Xy2VDoP6udFSTGsECAIAfXAJkMHXY+nE6GqvD+CGT640TAACKOXuLUP+gfj0367Ru3VrGjh0rnTt3zrGs/pF+XUxMzCwB4OD3TQAoWSIjI90Z52kiw2plWFzq1cOHD9+zZs2a/fz7ABRv+h13fhbo95uYNPKFmhoAAKDE06RDbE5lSpcuLbfffrvUrl1bAgMD5eqrr5bvv/9e/KF/tK8VAAAAmMNWM0PH0zSZUTk6OnqwJTQEAAA/0acGAAAo8WJjY+MiIyP3iKdt58zoH99y8sknyzvvvOMkOPSPb3n88cfFD1t1+ysFAACgZLNkhvUUbjUz7iORAQDIK5IaAAAAIin6R/Zi/SO7V1YFjh49Kg8//LAz5NIXOrgFAACghEpJSTkaEBBAMgMAUCBIagAAAIjzx/bEwMDAXlKwkjVZMlUAAABKsCNHjlQmmQEAKCj0qQEAACBOE1Q/6egNKUCa0JgWHR0dJQAAACUYCQ0AQEEiqQEAAOARHx8/VBMRcVIwViUkJIwSAAAAAABQYEhqAAAAeGzYsCEhKSmpi05ulXzQxMhfup1LbXsCAAAAAAAKDEkNAAAAH3FxcVvj4+PP0sl5kgea0FiQkJDQeOXKlX8JAAAAAAAoUCQ1AAAAMrAaFlFRUVdqguJG/bjbz9V2p6Sk3BwdHd2NGhoAAAAAABQOkhoAAACZc2uCYoaOG1qyQsev6fBjcGDI/gBXkNjYPtt8XX6LlYuJiZlu6wkAAAAAACgUQQIAAIAsRUVF/aOj6Z5Bpg5bP05HY3WYOGRyvXECAAAAAACOG2pqAAAAAAAAAACAIoGkBgAAAAAAAAAAKBJIagAAAAAAAAAAgCKBpAYAAAAAAAAAACgSSGoAAAAAAAAAAIAigaQGAAAAAAAAAAAoEkhqAAAAAAAAAACAIoGkBgAAAAAAAAAAKBKCBAAAAADgl7p165YuX778jTr5fUxMzEpBvrVo0eLUgICAnocOHXpvzZo12wUAAADIBjU1AAAAAMBPYWFh52sA/kUdJkkuRUZGPhsREXG9IKPbdJhcpkyZ2wR5ps9Xd32+Xheko9fkNh0aST4V1vXV7Q7U7T4sAADAb9TUAAAAAAAfGmS02gKfR0VF9cu4LD4+/rsKFexUS1MAABAASURBVCqMTklJ+VZyb5DL5frHj3JBegyJWS10u91R0dHRZ0sBa9CgQfnQ0NDReozd9GMVHT5KTEwcFxcXt1MKkSaIXtPrKTpM886zGjF6nc/U8/xVjpMWLVrYOd+mx9NVx3V0KKvX+g8df6PHNjE2NnZ9xnUsIK2jFzwfk3X4Q9f5Rof7Y2Ji/pbjq4Peu0t9Z/h7HQvoev8nz21O9Jo8oqM3dBiZ2XJLeGiZNZ6PSZJ6D1fq8ILewy98ih5zfQuC7ucqf8vq9V2uowuyWr5jx46yW7duPSQAABRzJDUAAAAAwE8bNmw4oqMnpXBZcLyjz+eZGvhcpQHVR+2DTu+RgufShMaXuo/SGsCfrJ9L6fQ9QUFBnRo3btxkzZo1R6WQaPJoi47G+s4LCwubrqNIHRrKcRAeHn6ZJjNm6bW11gxe1vFzeh326byz9HN3Ha/T4PdjGpQfI6n3J6PrPfclUq/bDTqsbNasWQtNCG2V/5C/17GArvd/8dwWGD2+J/WeL9F7fa4nsbdY7/lles8/kxPHUB3CbEKP1xKQds+usc967CkkNAAAJQVJDQAAAAA4sbg10P+V94MGVg9r8HKn77y8atGiRSsN2nbWbU3IuE+NiQ47evTor5rA2OPZ7x7d73ulS5duox+/kGJKz/MSHS3QIPEXOvTWIPYun8XzdHhUr9tVet3ejIyMTNFr92DGbSQmJn6vCYxNOvmZbu89vW7rg4ODB+jnMVJyFNpzezzovV8XGxu7WCdteELv9RadZ/3nnDBJDb2W0d5pPb7+enxH9HktiJ8LtfT5HnHo0KG7CzOBCQBAQSGpAQAAAAC5oMFEa6JmvAYYH/J8tiB3T00KTNDAoAWx62iw0Wo9DPLUQsiUBn3n20jLhWs5f5ql8l23mY7u06Ghrl9f9/eLTj+tAc73vGWaNWtWQwPrVgOiuw4na5m9OrZmdeIz26YGdNM1qaXnsykwMNCah6qUsaw11aTzd+q2Bug+X/Uc01tWSyE5OfkC3dZ3nmuzVkef6PmNtOuk5a/WMhbsf9wOUedX1vXa6DxrsqmtJlU2axIl7ZrpOjrb/b3u43z7HB4efr4ek513Wx2sWaxndBsv+FyXy3VbD+g6jfWjnWeUDg/q+nGZnXONGjVCdPSiDl9qGUtuZFYLQ2JiYj70BH4fb9q06eurVq36XbKg29mgx2E1eup55zVp0qRaqVKlntLJS/T4kvX45mu5QZLa3JE0b968vp7X8zapQ7AOdrzPapk5nvOK1dFa/Xytz7Wx+/maXduMx6D7q5nddfS3nH5uKqmJmTaeWizfHD58eIA38ZUX9v3RbVnfMs30Wtymz9l4vb5T/bi390tqTZAWut4R3cZnSUlJo32bR9Nt23M+WZfbvdyr07nu+8bDjjFFx2VzKOfS52KUPhc9dLqJrrPZmrvS435X0p9zT112u0621OW/6/QcvcaWWEzJuEEte5eOHtPvUTvv98hf9jxXrVrVniP7udBc9/O3Du/q9R3v3Zc1NVa+fPn79JithodTM8eaTNNRcpkyZU7X8QYBAOAER0fhAAAAAJB/DTVIaEmOuzRIawFhC3A+l1VhDdDeZ4FXLdM9twkNc/Dgwb903R918jEdeuuwWrf3tgbcz7TlFtzVhMZPWubMI0eORGiA9CJdvl8Xva/B1Cv82YeW9wY8V2dcpkFSq82wUYdwn/LWX4I12RRhnzWpEqqjBp7j9DpFh9l6jT7T4caM29WAuQWoO+o6S3T8p01b4Nuzvaoa9P5Ul9m1HanDhzpMtVoUttz6BNGy03Xevzq+ydOXQkX9HC5ZqFat2vVarqaWuVk8CQ3rtFmv3586xOv0xzo4TSrpdXxOy+3X5ES2nb1bosCa8dLJbd55mjiwGh9X6vypet6P6vhq3W5awD0oKGiqjmrpYIH723X5Xzq+WPIou+vobzkNflfQ0WJdVl+PeZTOH6fDBSEhIVaTwSX5oNux82ytw0Dd9uc53VvPOpa4sybCrKmvcTrdWa/bYxk2/Y6Wu1zHj1m/Jjq2/lEqSy7pvbdEzqm+/bxkUW60p3mtZbq/Pjr9kx2DHnc3nzKtdZnV3tmnH/vqNj/SsdV+OiYeY4kdSf1Oj8xtQsN4mp+K0v29pN/5njr9uiX59Hhu8JYJCwv7WOfdrAmhfomJiU0tAauzt+vPoY6WkBMAAIoAamoAAAAAQD5pYDBIg4idVq5cacFoC2R+nEkHwNbEk1uXddBlD+lwhyYHfpY8WLt27W4dPeP9rEHhxZrE6K9DZ0ntE6KHBi6r6/jC1atXW7D6Tw2iv69jS7zY2+/unPah69vb5Suy6Tz6B/EkNTw1Hhpq+Zd17CQ19Fha2FjP+QefbVaxvgD0vDPtl8TTZ8lXeo1u0XFN36aLNIBtnXKH6TbO0/lWA8QSEKGaRLlbJz8sV65cbR2frMtn6vL3Pau9KNnQY+mlo+V6PH94tmeB++E6+bAe93qdtlo4d+jwpTXLo8dlTVRZZ9EPZba9xo0ba86j1GOet/zfsXkaUG6no5Y6b6Bey5dsnnVGr9t+U4PYD2rw2mpcWN8I8721XtR7kg/ZXUd/y2nw2867sh53hLfTcz3eNZp8+ErH3fS450ke6Tara1C9VVxc3AH7rNfdahRleW/ts86f67sNPWarCdPb+9lTe+kivW8D9Xid66zP5XxNXO3255isw3rd5muej1ZTY0x252g1HnR0rx7zy3psd3lmz9FtWI0eO5/5nnO9X8v8pmWulNTv3ZwMm3K+i/rsVNdra8vmatkpkkf6DD3v8/FTvS5Xejo4f9NqBOm4s9Ui059VTrJR7+UU3e9cXfa4zosRAACKAGpqAAAAAEA+aZAwxZvQMBrIPKTzQjOW02DnaTqygPtMDT6+LPmgwdN+OsTocEgTCPs9syt4jifQxomJift8VonX+bY8MKdtWz8TnjfeB2dVRoPHK6zpLJvWwPF5es7rdfhaPEkNz/gfDQxv9l3v4MGDr0neWI2JLd6gt7FaIDqco9cgWOf/Ysegsx/Sz3dqkPY0P7bZSs9hmU1oUNma2bpHt/GAbusxDYx/oJ/TJXR0mSUjzsi4Eb3+v1vTTSEhIZYkaK9lrtX7a01f2T2/0LNuWt8MR44cWaGjMt5aLbpsnq5zndUS0SRIczkxXKTDWm9Cw+i9tGaK7JxaS/7M9iY0PLK9t/ZZr8upOv2OXqO/7FrrLKvRUcFbXq9fe8+xLfXO89RcOCh+sI7CJbXWijXx9YZub4Knxkamypcvf56kft++yrAd5zvgqakUqNvprPOWSjaJRC0TVKZMmTmeztT7ST7oMbfU4Uu9Tv/adbIaVDqUt2WB1p6cON/d/T77tqSaJQ0rCgAARQRJDQAAAAA4foI0cFlGx3slHzRYOVRHMzQ4+bImLuppMDjYd7kGzRfoaF+pUqXusc/WvI+OrLknm5+U3bbDw8NrW1NWOjnRG5jPjNXi0FFZ3XYDPY5zdTpax1a+qQWidXkL658hw2rJnlomeRGmw+kWqPUOGsC24HOA7vdUXZai18L6UrDmfW7WIO0fWuZd6/8js401bNiwsifx5ATt9Vo1smaj9JiXZXUAlryyzpkzWXS9pwaHBdEX+NQU8R63BZQ3eY/bpx8L68PAmoG6U8/Bmsuy/kWiNSD9rZaLkP+Qno8leTL2v2Ln/6+Oa0o+6DnuyDAr23vraVrsW913Neu3RcuW0ulHM2zDG5SPlzywjsKtpor1S6Njq7liNZrGWzJFMj8Hp1mr5OTkvRnm2/WxRFfNpk2bOklET7IiJ9Z/R6LuO88ddetzYzV+rCmsNTq0121ZM2FpfeV4al3F6LUdpNfY9mdJF0sO2XfgBwEAoIggqQEAAAAAx4kGaP/QAOJd1vyLNUMleaTbGKWjRdbMTlxc3NaMyz1NTg3R/dxhAWINsO7Q6a2HDh26PbvtWqBTA55zPQHe0dmV1SC9dV6dqMmDcF3H3gb/aeXKlb/p+LAGeq0GR4sM/Wnkix2/jn6T1Lf60w379u3bbmWsA2897jt1sKaI2utgfYlk25SPHmOy53ycoLge+75syp4kniSIL02mWOfan+lyS0wM8K1tofO896drxuPWZIZTe2PNmjX79V4+rNtoZ/2g2Jv7Ov5Y/sO/2T3XO+Pb+3Y8loDIdT8wfuwry3sbGhp6rZaprd+fMZZ40CEx4zb0ejmJEr0XFaRgrPRst3ZmC/VY7DtmNUNOynAczucDBw7s0ufREhyHtEy2tSB0HWvuqreeY2N9diZIHun6I3R0MCEhYaQ+Tyuz2Jd1EG4JswPWabtn+iq9pn7VaAEA4ERAnxoAAAAAcBxZIiIiIqKnBiDfqVu3bsMNGzYkSO7oqq5qGpxc4J3RvHnzzN7qH6bDWA1W+hsktb8PP/I0VdNJPB1nZ8UCyxoU/cGaoLJmgrwdo+v4J+sbQSeb6nCX5E2ibiddM1n62TpObqeJgJ8sCZDTBvT4luvxLdNjybTGg9UY0ftgb8Vb5+UWpN6kwWdrhsf6aljnKWa1PNJqZni29XFW+9yzZ8/ESpUq3aHlrG+Mcz2zl3mO/5AmLb6SHFj/HnpcM3UbkzTAXd3T/JPVAEmrjRMeHm4doJfRMjlt7pjr6G85u966/Yutlo8mznZ69tvWak/o5BIpQDndW70OVkNDjh49+rvP7HT3VZNRP+q9s/tnCTXv/bNzCpa8sY7vrRbNuswWahLMmjuzWhrW6fds73w9TutDJcanRpLVnGgvOdD7vEaf1wnWIbue75y89Lej+6mq62/z9JUiVsNF59XzdGDuNVjnfaPP4oUCAEARRVIDAAAAADLQoF9zDSyO9523b9++iXlIQPhyadDciUJrALavBkXXVahQwfrVuE5yx9rmj9JAZTcNMs/X8cm63fv0mC0Y3EpS36a3ZoJOs34GNFBqTUIdTEpK+mvlypUbbFlmG9VA+is6ulDXu1XXsyaknPmJiYl/a1B7XRbH8oOW76Tla+3cudNbKyNGP/e14HdCQkKeamroNu0t8z7WybGOS2lg+ZMDBw5MLVeu3NCQkJAPdf4Tuv0QLXeTDqs1ADxWr0V7vaYv6ec3dZ1oC/Bak1DWkXM2u7Imd5z+ITxB5WgtP1Tv/WEdW58S1gG6fmxh26mj0zX03mW5vc2bNx+uXLnyfTo5wzrf1sTKNA0er9DjXajrT9NjHK73ap9OX6HH1kCXXWJJg+DgYEt8WLJkuQ5WC2GgXQOf/izidLiodu3aZSpWrGgdSlsCKSXDNbPaOJXsWHW9z1JnHXsdM0saZFZOhyl6rYfqsX2u8yfq/Iq6/fu17M963HnuJDwzOd1bLeI0g1amTJnRen6LLNkiqfetrDW5ZM2kWSfXOm1JrNF67Vfu3r17s96Ll/xM/lgyooGn9pTdZ0tU9LVEnTc5kfH6Ws0GnX5c7+cjul+r5WB9zHTXcXtNkF3h3a4+L+O1zHItY51yzHU2AAAQAElEQVSAW7Nu9sVqrWU7eWqcpB2cfrZtXaXlZ+m9bmLPk+ROtA6ddBv9JbUZrlvtGumxn2V9xui936P7tea06mmZa3R6l/5c2KvXf403EQIAQFFA81MAAAAAkIEG+5prYHGMd9DPD2rQr8CaZ/F0Kj7COpT2BJJzRRMN11mNCA1uz7Jj0yDqkzr0sk6sNRhaysrocutPw4KzVqPjy6CgoHW6rxhPh9iZseZ+rI396VbeO+h6fbI6Dmteyjoi1vGvnk6Z7drF2jydXJvXJJAmQ17Qbbyuk2/peEapUqVarVu3bp+etyVtSuk86zdjmqQGhC1YbJ1Yf63XYJxOttTlsz19BdyngeIRWe1Hy8y38/bpN+EaXae03vMPdfqUgwcPWmfp7+jnT7VsDw1Qd87Y8XlGur83dPSLDo/Zm/Ke/Vyt211uSRedtua9Wuj4JVtmtSB0u9ZPxMk6/2ULpOuwSIfOPsd5v11XDdL/q8cSo8s+sPvvu18NTlsyZ48dq97niKyuo/h5vS35Yddb97Nb5z2nw1Sd/kX300Wy6fQ6L3K6t5pEWKijQTp00fN7T8vU0+OwPlDesqSadztHjx7taf1X6GDXaoc+D19omdX+HIOWsybd7Jl/XNevr+v21WTJUO/yzK6vHtcTOnpAhx462D3ppsMAnT/fu54+L1bjxZ6jOlY7y85By8zU5ySzvm0sGdlbx7UqVao0WXJJE4vjdH3rC+RJ3dfzOqzX47am4TZrwqixswP9WWHPuM57T1K/39GaXN2uCbdzBACAIiLn1xVQ4kwdtn6cjuxtmPFDJtcbJwAAIA3/TkKQb3yPjj/ruFsD5+dqUH2xfnzV+p0Q2HU5xQL1GuD9Tq+JBZ4LNFgPnOBczZs3r6eJjZnW/JgmccLlP8a/D0Dxpt9x599Z/X4Tk0a+0PwUAAAAABQznqakrJkgG4unmZtvNYj/uzXLJHDoddkWHh5+Y0BAwEd6zabo9RoiQDGl3/87dNREn/s7PLPcK1eu/E2ffWs6K9c1xgqKNSGmI6tp1vbtb/s3TnEnSoAreIQe7yX68+prTcjOsubFBAAAD5IaAAAAAFD8WAfYd2vAfmtgYKDTLFRKSkp7HZ2lgcNHBWliY2PnafD0cg2eztLgajMdT7R+LzSQWkHHTfR6Xarz3tCEx6sCFG27rK8Sfd6tL5ktNkM/19Zn/HodvyfHmX7feljzeTqZVkMkKSW1G5EUd7I13WZNybUMCgoapcccq8c4Qb+HHwkAoMQjqQEAAAAAxUxSUtLo4ODgkzShYX1DlNFg4N8aHFyp48s1KLhAkE5UVNQnjRs3rlemTJnbNJFxv86qo9euso636DWz/hGiBSji9Dl/XxMJ9XTyGR2sbx3r82a1PuP368+Fl+U4qVu3bgX1jv5M6pqL1cK1/BxNbsyLj4/vm9f+egAAxQNJDQAAAAAoZuLi4g7o6HqB39asWbNdR+M9A1AsafLCamr9Z7W1mjVr1kATrvN0soHkzRVhYWE/aHLjSk3SrBUAQIkUIAAAAAAAAEAhatCgQXlNaHwgeU9oeDW05rKsxocAAEokkhoAAAAAAAAoTEGhoaFzddxECoDL5WoWFhb2QWRkZLAAAEockhoAAAAATmj2dq8AAIosTT400kRERylAbre7U1JSUoEkSQAARQtJDQAAAAAnJEtmRERETC1btuw/AgAosjQBMcifcnfddZd8+umnMnfuXLn44ouzLatJEldgYOBtAgAocegoHAAAAMAJxZIZoaGhj+vkLTqkBAQElBIAQFFl+YfuORXq3bu3nHPOOTJixAg5cuSI7Nu3L6dVbMPddDRQB7cAAEoMkhoAAAAATgi+yQy3IpkBAEVfeHh4Ox1Vy6lc165d5dVXX5W1a9dKLpwSERHRMjo6eoUAAEoMmp8CAAAA8J/yNDP1vCY0/tFcxs0ul6uUJjRKCwCgyNOf5+E5lQkKCpI6depIzZo1ZcmSJbJw4cIcm5/ycZ4AAEoUamoAAAAA+M+Eh4c/owGvQakVMwKCNKGRabnIyMivBABQFJ2eU4GKFStKYGCg1KpVS/r06SNXX3213H333fLFF19IUlJStuvqvxtlBABQolBTAwAAAMB/xpqZspoZOpmikwIAKHn279/vjJ9//nnZtm2bzJw500l0nHHGGTmuq/92HBYAQIlCTQ0AAAAA/5mVK1eO1NHIFi1ajNbxfTokaYCqUsYaG1FRUR0EAFDkRERE9Nef6a9nV+bw4cOyd+9eOfXUU2XXrl3y77//SkpKSlqyIzv6b8Z2AQCUKNTUAAAAAPCfi4mJeSI6OjpMg1jD9ONGDVLtclN1AwCKPP25HutPuR9//FFuueUWqVSpktP81O+//+7U2siJ/lORq57FAQBFH0kNAAAAACcMTW68pcmNuhoEu14/LtdhtwasjgoAoEiKjY2N09GenMpNnTpVypQpI/PmzZPzzjtPHnroIfHDVt3+SgEAlCg0PwUAAADghKNBqsU6WhwZGdlUUpulAgAUTdZn0mKXy9Uru0JWK+PWW2+VXPpCB2r1AUAJQ1IDAAAAwAkrKipqlY6uEwBAkZWSkjIxMDCwlxSsZE2WTBUAQIlD81MAAAAAAAAoNLGxsT/p6A0pQJrQmBYdHR0lAIASh6QGAAAAAAAAClV8fPxQTUTEScFYlZCQMEoAACUSSQ0AAAAAAAAUqg0bNiQkJSV10cmtkg+aGPlLt3OpbU8AACUSSQ0AAAAAAAAUuri4uK3x8fFn6eQ8yQNNaCxISEhovHLlyr8EAFBikdQAAAAAAADAcWE1LKKioq7UBMWN+nG3n6vtTklJuTk6OrobNTQAACQ1AAAAAAAAcDy5NUExQ8cNLVmh49d0+DE4MGR/gCtIbGyfbb4uv8XKxcTETLf1BABQ4gUJAAAAAAAAcJxFRUX9o6PpnkGmDls/TkdjdZg4ZHK9cQIAQCaoqQEAAAAAAAAAAIoEkhoAAAAAAAAAAKBIIKkBAAAAAAAAAACKBJIaAAAAAAAAAACgSCCpAQAAAAAAAAAAigSSGgAAAAAAAAAAoEggqQEAAAAAAAAAAIoEkhoAAAAAAAAAAKBICBIAAAAAAIBirm7duqXLly9/o05+HxMTs1JwjMjIyAi3232Oy+WaHhUVlSgnuMaNG5crU6bM0qSkpMvi4uJ2ygkoIiLiypSUlE2xSv5jeix19d7O0MkOReH+AkBWqKkBAAAAAACKvbCwsPMDAgJe1GGSQGrXrl1Gg9yv6HC5d54mNJ7RoPdLGoQ/X/KpRYsWZ2uSpLdOBkohCQkJeVJHf52oCQ2PSfrMdZATQHR09Aa9xy69vw8IABRh1NQAAAAAABR7Grj9VoO152swb2RMTMwzuVk3PDy8oo4qxsbGbpZC0KRJk5rBwcGH9bh2CQqE1cqoUKHCmRrE/dU7Lz4+/judN1qfgW+lkBSle1m+fPkQ/U7cqpMxPrMf1KD3eRqE/07yr5UOUxo3bjx/zZo1+6WAadKkrY5uSUxMbOgzO1C/60N03FPPrYWOt+j5fLxz584xW7duPWQFCvv77KtZs2Zn6HHUSkpKWuqdp8fXSOet8Sm2TY8xTp/Lh/SYCu3Z9DFU7+8KTTh9EBUVtUoAoAiipgYAAAAAoFhr2LBhZUtoaODwXx1fJrmkAcDVOtwrhUADrPVKly69RbffWVBgwsLCpuu9/sh33oYNG45okuPJwgocF4d7qddnmQ5PFYWmifQ6P6KjD1atWvW7d54mDGbofX9UJ3/UobcmCt7Wz72qVKky0Ge9Qvs+ZxQYGGg1NPasVBmX6c+jJ3W4UI/xMf1YR8su10RNOylken+jdPSlDhMEAIookhoAAAAAgGItJCTkMneqJzTA2T4yMrKsACiymjVrVlW/zxfosMg7T7/XJ+v3+wadfFoD98M1MTM3Jibm4aNHjzbX8X/S5JgmTyxJsUyHlIzL9NjX6XF+qcc29cCBAxE6a7snIVPodN+f6XCp1WgSACiCaH4KAAAAAFCseWpnrNDhYx0e16GLDu/7ltGAaE8N8t2uky21/O86Pcc69w0MDJzhKTJAywyw9TVYem9EREQPLfehlmvsbeJI5w3Xec8cOnSovLe5HZ13v4466tBClx2xYGJSUtJo6wNAl72m827ybP8d3f47FmjU7X3mWbe/Lr/FJnVYm5ycPMRby8CCkWFhYa9r+fO1TFVbrsNsPTbrY+CYAKpuq42W+0bL99GPg3Q6XMdbdBhtwV+fcktsW7p8j4776RCm67yTkJAwwmo6eMuFh4efr9fmPp20JoCsP4NndDsv+FzPZ3XUS+dV95k3V7dVQ8/vbN9jsv4bdDzRc0wb9fr0DQoK6qhlB+u8CjrvBd3Og97ttGjR4mqdb8fWRMeVtZw1LXa/lom25p+stoTPPi2Z9b3u83zP5yQdjdeyD2V377X8hCyuo93P3lruTC33p05/pcc/WoPXE7O5ly495lFapocds87frGUf0WN4N7f3JzOZHb8+K/P0Gkbrsd2iQfPXfPZzt5axmgHVNdifnMm27DqP1X0G+azj1zOh59hXz/EOXXaWfvxSy/+acft6f6qVKlXqKZ28RJcna9n5eo0G6We7L7J+25enf7vhFel81n2Vdb9v6yy71+dkbCZJz621zre+IX70ztNpl+7fJoN9y65atepfn+N7wzM73ffZc+5NdTRGhzZ6XLahbw4fPjxAv8t7fK5Pki6z8h09tb/2ezpVf1Ay11KHNyQH69at26fn+7Wk/mzK9ueGLW/evHl9/f49b5Oe843T4Vm9lnP8+dlg103XL12+fPnz9OPXAgBFDDU1AAAAAADFWaAG9i7Vsb0Rbe3Y79BgX7omqDRQ2Vrnvafl9unHvhrws2aL2hw8eNCCuRZY/Mfa5bfpI0eOvCC5oNv8RUezdP3rdRin0501IPuYZ9lTuq++nqIP2/Y1iLrcPmhQ04K+FpjUIik369gSLIstaG/LK1SoMFJHV2qZ5zSAfZ0uX6qfuzdu3Dinlxcn6vCcnkdtXcf6TZjdrFmzGhmO2fZ3tgZRL7OguH6+TYOkg73L7S15PZZPtYwF6EfqYMmdqRo0vkryQAPN83X0fGJi4rm6nWq67fd0bMHsbrp/a2LoAb1HXXzKW3NDliwYquXu0HGonYct0utnQV9LiNi9s6SDBZ9vy2rfWd17ySReYokcLWf3yRIZvSyYrdOt9XhOzu5e6j5Ge97AX2ZJC53+Saff0evVLZNDyvH++HP8K1euXKXz/9BjuyTDKvZ5mQa4/5FcyOmZsOPwJAzsu9Jfxz/oMDDjdjThNE9Sn9upup1HdXy1PuvH1KJYvv6Fa3R0UIdb9Fh/zeSQmlq2at++fRu9M6wfE531tQ6j9Xju0u9Cdd8V9JparY5Mv8+aCLDk2WKdX1+Pa5Qe1zgdLggJCVlsp59h35YQW6Hr1tex3dcH9ByuyXiA1uydbq+epCZUc2RJ3P9Z2wAAEABJREFUHu++svu5YXR6qo5q6WDJj9u1/F86vtiW+fOzQb9jv3v200QAoAiipgYAAAAAoNjSwHFrSX2z3IKT1uzKEg3kdfUto/Pu13m/afD0SvuowxyfxX9pwNLeRt+my7+SXMr4lr0GWy3I2duzbK0Gyr1vy//qu309nlE62h4dHd3WM2uWrhtXqlQpCySP1iFCj9uWP+1ZPk/8oOsM0+DvTM+xWE2L/sHBwdZkz+M+ZTbpdi3gbm/P/6Ln/4seT6R3uQZULVgdpvPOs3OweVomVIPad+vkh5JLur/hur93PNuxtv4v0gRHS3vDvkaNGhuqVq1qb/bbG+mfWBmrkaGjaO/6uk68juZr8L9eXFzcOp3+Ss/NarjUzOme5XDv0/FeAx0/qcdrtSgsGZN23TK7l57mfe7VdV7WeXd5ls/R46ul12usZxu+x5Pj/cnF8VuCw2ojBOqQ7Gl2zZpDGim5lNMzoctH6OhvLXOF7cvmaZlgSw54y3j6i2ipZQdquZc852hNLr2p1+7B2NjYvd6ypYPKxy///osBWR2Pp4bOAd+aIubAgQOXlytXzrb9lCYkntLtx2qS4i69pl+sWbNmu87fntn3WRM0lhyzbUZo2b9tnh7TGg3+f6Xjbnpsvt+vGXr84z3Tz+s+7Dt5o6Qm1tKULVu2nR7n0d27d38vObNkhj3jznOd3c8N7ywdrJbLq57P7/ksy/Fng25/h27TJqsIABRB1NQAAAAAABRbGlTsogG+IxqodJpt0mkLmp/cvHnzcz1FrCZHZ8/bzG4pYBrIPdWaItJA6l/WFJLOspoNFXJYLUjLWAD4c5959mK6NbVznufDfD3u2rrdt3S7F4mff9/rOlu90xrY3Kbb2alDeIZiFtRN8lnnkI58+yGxt923eBManuP5UYdz9FiCJff+8Jm2BEWCt8mgrVu32r5tCPUWsESBnvcjOvymQ7Ien5MY0CRBTtc1o1zd++Tk5AV2E3TyXd3v9ZpECc1pHU/zPnZc6ZIrVqNARxEZt+Hn/fHr+HW+BcbL6j3xJsbsOQnUIP/7knvZPhP62dt3RLLP/vf4bkDvz4We+Z955x05csRqMZTRZRG+ZWuf3DJWsmfP2TGdmVszTnrdrtdJa3dsho7P1G0v0ft1aw7bs2uz1pvQMJrI+MZz3K19C3pqRaTR/cTpvBYZN2jXRJf9sHnz5sOSNZf+LGqhx2eJrLN0nSdsZk4/N3R6npa9Tpc/rGWbZzgef342pNizrOXoUwNAkURSAwAAAABQbHn607BEhhOQ1SDqpzbWQKXTnFHTpk0tUBiYMQBbEBo0aFBe9/+tNank6cC4lE7n2BGwHpOtZ3+v97OApnewPht0cJqf0uDrW9YslaTWQpmjAczfdegluaTbs7fjT5bcCdPhdN9js6aH7Jj1mE6VQhYWFjbLrqee930JCQknabLhIsmD3N77uLi4TXp+1rTVJv34ZHBw8DY9d2uKyJXVOlajwMZ6jHszzHeSNrqNmtntM7v7k9Px6zNiQfnd3ubWdHxJ6uz/B+4LUCVJTUhlx54ba/pok/e58en/5HTfgqGlKu3PbkPWl4X4JLoysto86sb9+/db013rcuqAW7eX2fFb4N/uU7b3yNbTclUz2WY7T/IqU/qdeU2vQYr1faIfL7baLnrcn/jzc+Pw4cN3eppms75YovW7/61uy0kM+fOzoXHjxuWsTxLJ+Z4BwAmJpAYAAAAAoFjy9EVgbz9f6g2ihoSEbLNlVoPDxp4aAYc0wFhRClhoaOi19sa0BhjHWFM3OiT6s54dkzWto4M1Z9PRd9B53iZo3Bq8nG5NAmmAs7rux/qQmNmiRYvGkjuVdd0duVnBU5vgt4zHZsO+ffu2SyEKDw+3Zni663V4Wc//gw0bNiRIHuXl3sfGxi7Va95Hh5rW94Kk9qeQZTNJWsb69bAA9km+8/X4nc8HDhzYlf0es74/fhy/2/PWvvUp433ms+10PB/se5VtTRk9Fm8tFGv+Ld1zo8/wZ5I71tl6qYz9ZmRkNTd0tECHky2Qn1U5zzOd8TpazMwSMTn1P2IJkXSJIutPQ0dN9d4szWolvR5ParKrQ1JSUgN9nqro4PQt4s/PjTVr1uzX5/9hXccSJ2dq+SBPPyF2zDn+bNBkWi3P5BYBgCKIPjUAAAAAAMVSUFCQte9vgeWrNbiY9ja7Bv/6aqCvvyY5TrEmfiS1A+f22WwqUcsH+s7Q8odSX3QW3+aWqmcoY29ay9GjR3/3mR2RcdueY0y3fXtTW0en+dOPhwU4Ndj/XGBgoL2dbc3grMmmeNrxeoKcFnz9QXLB04F1Ow2Y/mT7zqLYIUl/bcwpkk96jtU8x7DJO0/vbYtMiiZqmcCct5jjvc9KigaOX9JnyJoL8vYtccy91OP9RbdvtS2s8/G0Phc8zTXFrF27dneG7eb2/mR7/NYEle7rRt1WJ/1oSb6PpHBY02jNfGfofcnYtNEyzzEd0oB7rvunycDpfLtUqVJNdeRNpAVqgqmdbvtL34K6PzvvnT7Pambf5+903sWaCK0aFxdnnc1bAq2tp8bUkgz79n2ubTttvefm5U9/GrrPdZYky2S+Pz830uhz+Ic1X6XrTNL7XN23Jk5WPxv0s9NBuO7Dr07MAeBEQ1IDAAAAAFBcWX8aazTIl67zag1EW/C5vy3XYVpycvJ4DcAu18CgdbL8tqQGqVtrkLCTvSWt45W6nba63GpKVLIaAlregtUpuqx13bp111WoUMGa+Lkjw/6j7H9lypQZrcHGRRY0te3qUFa3FanB1ygNam7V49mt2+um460WENftL/E5pqd0vU91X6fq2Dp4HqnHtFTnL9LpbTrvC11mtQGG6bBP1/82+0siU/VYxuq2LZg+QYfd+/fvf11y4cCBA1PLlSs3NCQk5EM9jif0GEL0GG7SYbUe+1hPsTgdKuk5NTx06NBOLTtcP1sAeo3kj/XjcVCP/1bd9w7ddxPdr9MBt6fvg59sWuet1FEfLWMdaJfSBMwnmSVgcrr3vmW1jJ1bBx0+8JyH1TKooPty+j7J7F7qNpbo9X5c51kfIAe12Arddncdt9flV2Ryfrm6Pzkd/759+z7XZ3O/lpms8zfqvFXedVetWhWvx3lYj7+Vjhfpso2SR3ouU63vCj32Ibt27ZpWpUoV6wckXYfk+ryv0ONcqMc2TQPtw7X8Pp2+QvdvNRUuycXubFtRuq0/NDhv6y22ebrvK3V77+v8V63fEF2WpNu+VOf10vHt3nUz+z7r8zFFn9GhwcHBn+v8iVqsopa7X5f/rPtK19G2zhui+/pbj986pbfnq4reh2d8y/jZn0ZWsv25kZSU9KcepyVRrGbGcklNpg20Z17PZZuWseuR7c8Ga5bPzk2fgd8FAIogmp8CAAAAABQ7jRs3LqWjCzV493HGZRq8teBegrevAQ1G21val+tkHR2/I6nJkJlaztsx8lCdb83dWIDx2SZNmlTTZVt0uo8uGxEWFnZYp2+3Pi9896MBxoU6GmTb0wDoe7q8ngYkG+n4Ld1+J08xC7xeo+OGOnyp5e7zOSYL2Fp/EZ/q9AQt9/2RI0csmO7WIGp/nWdNF91tgVwdLDjdWtfbLNl7Q/dxr21Ty1syoqOniR6/WfnExMRWOllK92tv/k+T1H4l5vhc45m67ad18lsNFtub9Bb8f0bySbdrTQFZ80WhnnvbT4dLdduj9fP53nIJCQkv6GdLBryl4xmlSpVqldn2/Lj3aXbu3Pmkpzmna/WjBbrb6H3o7pM0y/Re6nKrzfGADj10+EDLdNNhgM6fn8kh5er+5HT8GzZsOCKpHc6f5TlmX9ZnxER7jvN7b/RcvtDRID32u6pVq3ZQt2kJoHsyltP5V+u+lmvC4SWdnqvTLXT8kuSN9TPR39uslCUnNHDfUyfDdfuzJDX51ED3ca0mJl72We+Y77MlvOyZ1rK7dd5zOkzV6V/0+2qJT3eGc5jpScbY/btM99lP70O6ZGJO/WlkJ6efG1aTRJ8762vjZGuGTYfndFikQ2fx42eDNdll10QnHxMAKKJcAmQwddj6cTqyX0DGD5lcb5wAAIA0/DsJ5B/fI+D4i4iIsA6Fv7E31DXAu0xwQinM++PpQDpKg+/hGjBfKSewXP77EKjn9ouOP9Ekzkg5DnR/liwar/t7KKsy1p9G2bJld3pqy+S3ma0Cp+cww1M7ppUAx5l+x50koX6/iUkjX2h+CgAAAEChsyYzdNRLgzxt3/62f+MUd6IEuIJHaHDlEnubNTk5edbKlStjBABQYGrXrl1Gf8ZaE2ZfnegJjTxI1kTN4ICAgE8bN2781Jo1awq1k3p/hYaGVtRr/kF2/Wn8V/Tf4kZ6bH30eThHAKAII6kBAAAAoNBoAKWHBk8e1Mlw77yklNQmxlPcyeV11FKXtwwKChqlCY5YDbZMiI6OLqyObAGgxGjRosUD+vPVmlr6NykpqaMUQ9b/jP47c+GJktAwnr5JeskJSP99/VX/rW2nxxgtAFCEkdQAAAAAUODq1q1bQb2jwbSuuVgtXMvP0YDLvPj4+L4bNmxIEAAFIiUlZVVgYGBHGwtOOIVxf6yjauvr5dChQws06H9Uiqnj2ZxacnKy9YWzWYowTWgsFwAo4khqAAAAAChQzZo1qxEcHLxEJxtI3lwRFhb2o27HOkTdKgDyLTY2dq+OTrj2/ZGqMO6PbnOxoEDpNV0qAID/XIAAAAAAQAFp0KBBeU1oLJS8JzTSNhUUFPSJ1fgQAAAAAPAgqQEAAACgoASFhobO1XETKQAul6tZWFjYB5GRkcECAAAAAEJSAwAAAEAB0eRDI01EFGhntG63u1NSUlKBJEkAAAAAFH30qQEAAACgQGgCYpAmNbIts3z5cilTpkza55iYGLn11luzLK/bcwUGBt6mk7cLAAAATigRERF/62h8dHT0ywIcJyQ1AAAAABQEyz90z6lQ69at06bHjx8vBw4cyGkV23A3HQ3UwS0AAAA4Yejvaae43e7HWrRo8ax+fDIgIODxqKiogwIUIpqfAgAAAJBv4eHh7XRUzd/yoaGh0r59e/nwww/9KX5KRERESwEAAMAJRxMbJ+lQWocR+nGv/t42vWnTpmcKUEhIagAAAADIt4CAgPDclL/ssstk06ZNsnHjRn9XOU8AAABwQrImSHUI1clgHW4oVapUbIsWLRbp0EqAAkbzUwAAAADyTf+ILZOb8l26dJGFCxf6XV63PyQyMvIKAQAUWx/+dGft0NKV5cCR3f30Z347AXDCc7vdkrFPNf1siY1gHXfW8TkRERF74uPjSW6gwFBTAwAAAMBxVadOHalbt64sWLDA73X0D+YUAQAAQFEToL/HlRagAFFTAwAAAEC+6R+r2zO+pZeVHj16yJdffulXJ+E+238wOjp6lgAAiq2pw9aP09FYHd4YMrneOAFwwouIiHBnnGe1N1SCDrt0GBYTE3505M0AABAASURBVOP/myyAH0hqAAAAAMi3lJSU2MDAwBzLWZmLLrpI7r33XskN/eN4rQAAAOCElTGZER0dTTIDhYKkBgAAAIB8i42NjYuMjNyjk5WyK3faaafJzz//7Ay5sFW3v1IAAABwwiGZgeONpAYAAACAgpCif9AudrlcvbIrtGXLllzX0lBf6OAWAAAAnFD097+D+vvfNiGZgeOIpAYAAACAApGSkjIxMDCwlxSsZP1jeaoAAADgRHSFJjOWCHAcBQgAAAAAFIDY2NifdPSGFCBNaEzTP5SjBAAAACecmJgYEho47khqAAAAACgw8fHxQzUREScFY1VCQsIoAQAAAAAPkhoAAAAACsyGDRsSkpKSuujkVskHTYz8pdu51LYnAAAAAOBBUgMAAABAgYqLi9saHx9/lk7OkzzQhMaChISExitXrvxLAAAAAMAHSQ0AAAAABc5qWERFRV2pCYob9eNuP1fbnZKScnN0dHQ3amgAAAAAyAxJDQAAAACFxa0Jihk6bmjJCh2/psOPwYEh+wNcQWJj+2zzdfktVi4mJma6rScAAAAAkIkgAQAAAIBCFBUV9Y+OpnsGmTps/TgdjdVh4pDJ9cYJAAAAAPiJmhoAAAAAAAAAAKBIoKYGZNKwTbUD3Yk3iMvVySVyilukpo6tg8ZRU+787Vqdv13csijFHfD2sCl1tggAAAAAAAAAZGH2uNWlduwtc5lb3Fe7xH2W2+062RoYdbucWrtb3G75Ryd/SQmQD8ocqPvpba+4EgXwE0mNEuy5O3/rmuKSB12SdK4mLtLme6dcLleIjho4g0vaBbpSHply5/oVAeIeM/jZ+osFAAAAAAAAADxeGPjHSUmlj47Zvtd9qyYzQlPjjK600KNnVFM/19RxiwC33HCk7Pp9GnN8RVJkwtCp9RIEyAFJjRJo6uBNDd1BiVPd4tTMkLIVguTUOmXllLqhEloxWMqEBkpIuUA5tC9ZDh9Mlv3/Jspf6/fL9o0H5dD+5PN0vUVT7/xtcYo7cNCdU+qsFwAAAAAAAAAl1rhx7oDK8euHJKccHavxxpNcAS6penqInKIxx5NrhDjxxrLlU0PRB/clyeEDyfLP1kPy94aDsmvLofJukZHuALlp6p3rHxj8bN0XNQ3iFiALJDVKmCnDNnYRd9IH+oOhTIXKwdKsw8lSs2FopmVDygc6w0nVSqWW0R8lW37dL3FLd8u+PYmdA1wpsbq9a4ZOrvOJAAAAAAAAAChxpgxZX8G1d8NHIq6OAYEiZ7YIk6ZtKzmJjMyUrxTsDFVqlpFGrU7SJEeyrP5mt/y+MuEkd4o8/9ydG7pNSVl/DbU2kBU6Ci9Bpg7bMMElKQvEJWXCL6wsXQbWyjKhkSlNs57euJx0vaOWNO9Q2eaUte1NuXP9GAEAAAAAAABQomhCo45GmKN1smNYlVJy6W215JxLq2SZ0MhM2fKBcm6XqnKZrmvb0Bjkxa5AiZo6ePMZAmTCJSgRnhu2foRbZGJw6cCUNj2rBVSrXVbya/umg7Ls/e0pSUdTAnTbw4dOrjdZAABF3vPDfmuU7JbOLpfrJEFm2nuGpZ4BGbjd7n8DXbJ40OT6v0oJxfcoR+2F71G2+B4Bxwc/r0847YV/H04o/HuE7KT2n3Ek2iWu2jUahkqrK6pLUHD+ws1JR93y3dzt8tdvB+wB3BR4tHTkHS/W+lcAHyQ1SoApwzZ2cknK5wH6r1CnfqcFVD61jBSU3X8dliVv/pWSor8Ful1y6dBJ9RYJAKBIemb4nyEVw5KXu1zSqP7ZYSGJR1IEyIvg0gHy28/xh9xu+XVvfGDrEZNqHpISgu8RCkpJ/h4BxwM/rwH/8O8RsvLyAHfw0bIbvtbJVqfWLSvtep1acJFmt8iyD7bJ1nUH7NO3pQ7W7XDbK65EATzoU6OYe23U2vIHj6TM1h8qAed3ryYFmdAwlU8rI+d1qxrw3Uc7xOV2z3x5wN81b3vl1IMCAChyKlVMfuqUuiERkRdXFSC/GrSsGBK9aFeEa8PBp/XjICkh+B6hIJXU7xFwPPDzGvAf/x4hM0dC1o92iauVNRd1wVWnFOyr87qtVt2ry6Lpf0r8rqMXHAnZMELnPiGAB31qFHMHjgQ8qD8ITqp1Vnmp2aicFAbb9unOtl2VjpY98IAAAIqkI4dTrqobUVGAglKnRZgcPZTSQ0oQvkcoaCXxewQcD/y8BnKHf4/ga8qQ9VU0oXGvS5MPbXqeku8mpzJj27ygR3Xvx/ueGf5nJQE8SGoUY5OHbjzd5XINCwhwuVt0qiyFyToeD3C53OKW4VMHbzlVAABFztFDydWdTtmAAmLPkz1XUoLwPUJBK4nfI+B44Oc1kDv8ewRfrkD3w+KSsnUjwqR8pWApLPbc1W1RQTR5UiHIfXiCAB4kNYqxwICU23UU3Oj8iq6Q8oXb0lhoxWBpcF5FTdJKGXfgkdsEAAAAAAAAQLHy8oC/y4rbdXNQsMvdrH3hvkRtmuo+goKcF6lvmTJkfWkBhKRGseZ2u7vY2KoIHg91NHNqNHvaVQAAAAAAAAAUK4llDl4sLgk8vXF5V6mQwg8tlwkNlBoNy7k03lhaguQiAYSkRrE1adjmU/Tb3iwkNMgdGnZ8+oO36malQwLdOhnx8sh1JwsAAAAAAACAYiMlwO28zHxyjTJyvFSp6dlXSuoL3ABJjWIq0JV4to3DqpUq+J56shFWNXV/hxMDzxYAAAAAAAAAxYYG/sJtfDz7Japwcql0+wZIahRTrhSpauOQ0EA5nsqUS92fy5W6fwAAAAAAAADFg9udGvMrE3p8WoZx9lUubV/EG+EgqVFcuaWKjXy+9MdF2f/vr4oAAAAAAAAAKDZcIpVsXLbC8Ys5hpRLe2mbeCMcJDWKqwBXko3cbrccT969uVxyXJu9AgAAAAAAAFC43K7UYGNy8vGMObo8+ybeiFQkNYop/fGy08aHDyTL8ZS2P7d7uwAAAAAAAAAoNlyemOORA0lyvBz27svtIt4IB0mNYsol7h02Pu5Jjf2pP2TcrgB+yAAAAAAAAADFiFtcxz3meGh/6r5cLiHeCAdJjWKqVFBKlI3/3XbEfbyaoEpJccuev4+49aebOyCxdIwAAAAAAAAAKDZc4oq18Z5tR+R42fP3YWesIU7ijXCQ1CimbpvY4B/9qsceOZTs2rnlsBwPu/44LIlHU1xul/unwc/X2C0AAAAAAAAAio2UAPdnNv5z7X45XrauS92Xy+X6VAAhqVHMuRba/zdGxcvx8FvU3tS9Cj9gAAAAAAAAgOLmaGD5JeKW5J1bDkn8rqNS2BL+SZRdfx62hmGOVqt4+AsBhKRGsZYkQa/YD5ktaw64C/uHzL87jsjWtQdsMjHIlTJNAAAAAAAAABQrdz9d3QKAb2rMUVZ9s0cK28qv/nHGLnfA9GvGNSn8LAqKBJIaxdjwyWds1tHLmsl0xX1duK1BrVrq/SHmemHgpAZ/CQAAAAAAAIBix50iY8TtTvzz1/2FWlvj3x1HZeu6A9Y7+eFkCRgngAdJjWIuKNg13r74Votiy5rCaevOtvvX+gNWDexA4JHg8QIAAAAAAACgWBo6td5Wt8s11aa/m7tdkhLdUtBsm999tD31g8s1ZdizZ+4QwIOkRjE38Om6O90u9002/f3cHe5/tx+RgrT778Py/bwdKZbRcEnADXe8WOtfAQAAAAAAAFBsHQkqP8btdsft3XFUvpuzXQqU5khsmwn/OLVAohNdpccJ4IOkRgkwdHL9mS6R+1JS3K4v3vzLvX3TQSkIOzYflK/e/tudkuwO0JzG6CGT684VAAAAAAAAAMWa9a0RmBh8sdstW60Fl29mb5Oko/mvsWE1NL5+72+nVRj1R6nAlItHTKp5SAAfJDVKiMGT6z0m4noo8WiK66t3/pY13+WvQsWab/+VL9/+W2x7+nHc0GfrPyUAAAAAAAAASoRBL5yx3e0O6KiJjY1//XZAFs/4UxJ2J0pe2bqLpv8pf29wXsjeEOBydbptYoN/BMggSFBiDJlcd8yUYevjdPKdlV/uLrVpZYI063Cy1GwY6t8GNNn6x6/7ZdXS3bJvT6LTSY/bJX2GTq73gQAA4LFqVayMG3d3pss6drxEBg0aKQAyx/cHAE5Ms2a9Ie+//3amy4YOHS3t2nUSACiJ7pxSZ/0LA/84J6nU0QV7dx49/9OX/pA6EWHSpE0lCSkX6Nc2Du5LltXf7JbfNVbpTnFCkF8HHSl1Jc3cIyskNUoYS0A8O3TjSpcrebJmPy9b/sE2KVs+yH1K3bKuU+uGSmjFYCkTGuj80DmkP1AOH0yWA/8myt8bD8jf6w+4D+1Pdjkbcsv8QJd7+B2T6/8uAAD4SEjYKzVr1pLJk6elm//tt0tlzpxZAiBrfH8A4MS0desW6dnzBrn22n7p5j/99EOyaxd91wIo2Sz5MLunu+320zYMkBT3Qxui4itviI6XarVCxOKNlU8r48Qby1YIkpRkkcMHknRIln+2HnJqZez8I7V1Kbdbdom47t9zUp3Xxo1zpQiQBZIaJZBlUHXUZcqwjZ3EnfzowX1J52yMSRAbcuDSHy4rXC65d8iz9ZYKAAAAAAAAgBLvmvddmq6QFycN2zQz0J04Xqdv3rH5UKgOOa7rFvc+DTu+KikyfujUujkGKAGSGiXY0Ml1luhoyZQh6+u4Al3X6g+Qzi6RU9wiNXUcoj9RDuq8P10u1zZNZiwOcrln3fEsNTMAAABw4tm+fZssWPChdOvWU6pWrSYAAJgXX5wkR44clmHD7s2xbEn4t8StAZ5u3drJs89OlzPPrCtAQRs++Yy9Orpz9rjVd+/4t/QlOt1bXO4GbrfrZI031nDr//S/P/VR/Efnr3W5XbNKH6q38LZXXHnvjAMlDkkNyNCp9Tbq6BHPIFOHrR+ro3H6E+bJoZPrjxcAAADgBPf229Pk8cfHSEJCvIwYcb8AAPDnn3/IE0+Mlblzv/KrfF7/LbHmyZ56arzcfvtwadSoiZzIXC6XtG7dQe6+e6B8+OFiAQrLNeOaHNXRfM/g0Jij5TRkyOR6pwuQDwECAABwgoiP3ysTJtwjHTq0kLp1K8nFF58n7777+jHlvvjiM7nuui5Sv/7J0qpVI3nggeHOm3UZNWtWU4YNu0X85e/+T3Tr16+Vk092OUPt2hX0D9cmMnBgH9m4cf0xZe0aectGRJwhvXpdKu+8M915iw9Fi91j772sVau8dOwY4QRyDh3Kucp/UWPBJgtU+bruuv5yzz0TpHfvGyWv/LmGb7zxirN8y5bNWW7nyy8/d35GnXlmRTnnnLpy441XZ/r9A1AyZPb7yKRJj0r16sGyfHlqsN3354/v8N1336Tbjnd+gwZV5PLL28rMmTPS/Zu9ePGncsMNV0idOifJuefWkwEDestff/0pJ7rszt9+3taoEaI/44ekW+fVV6c61/DXX1dnud3hw2+Vq67qLeHhkc7Ph7d1AAAQAElEQVRn7+9I1vF7ZvL6b4klNez3J/tdMifffPNFpufqHcaPHy2FbciQ0fL77+v137SXBQCKIpIaAADghGBBw65d28j8+e9L9+69ZMqU6ZqwaCsPPjhCYmN/Tiv34YczncD7aaed7pQZPPhu+f77b6Rz53Nkw4bfJK/83X9RMnz4ffLmmx9poGCEJCUlSps2TeTzzxccU+6ii7rKvHlfyZ133iMVKoTp+GZ58slxgqLn1FNrOPfy5ZffkbPPbuUEzfr27S7FjSUen3vuqXTzTjutptx114Ma4DpV8iO/1/DZZx+Xa665RANTVeXFF9+SO+4YKatWxchHH9HRO4BUlsiwhKkFz+2NeS/vzx/fITz87HTrev/NfvjhSVKuXHkNTt8okyc/5iyzFzEsoWrzn332NbnttmGybdtW5+WPoiCr8z/99Npyyy1DNGnwWtpLLEePHpUXXpjoJCGyqhmxbNmXsnTpYufnsL8K6t+S7DRrFpF2fq++mvpvw9Cho9Pm3XzzIClsZcuW1YT7QP19b7z+jpgkAFDU0PwUAAA4IXz55WfOm3Zz536Z9gf+ZZd1dwLzYWEVnc+bNm3Uz7dInz63yNNPv5i27sUXXy7t2jWTCRNGO0H8wtp/UVOnTn1p2/ZCZ/r6629yAh3W1MAFF7TXgEe5tHLWZrTNs6Ffv9skICBQr+OrMno0rVAWNSEhIc59NJdc0k3OOKOuk5j7+usl+h3pJMhZfq7h5s2/O82PXHttP5k69f+1vHr0uE7Kl68gALBz5w5NNvSWCy+81HmZwJfvz5+seP/NNj173qC/E3WXiRMfcpo9eu21552fUy+99HZaeQtc79+/T4qC7M5/5MgHNGkzXRPaTzoJHathsGfPbhk1alyW2/vss/lSt24D/X2onpxIKlY8Ke08vbX+7He2nO59TlJSUmT+/A+cF1muvvr6HMt36HCxU0PZXg5q06ajAEBRQk0NAABwQrA/xEzGt8V8EwqzZ78phw8fdqrM+zr55CpO0wL2x6s/1f7zun/z00/fS9++VzrNU51/fuNjqu3b25KdOp0j0dE/6h+UF0njxtVl2rTnnOYEfvvt13Rl7W3uiy5qKf8/v7eke/eOTpNR1vTVjz9+l6681VCx4OoHH7zjNCk1YMB1khv2luPff2+VxYs/ybZccHCwXufi12RRSdS582XOeM2aVc7YniF7Y/eppyY4zZJY8yX33z9Mjhw5km69nJ7Fzp3PdZoK8WXb8m0yw74LF154tvO9bNOmqdMU07XXXia7d/8jQ4feJI0aVXOe44UL56Xbjremgy1v3vx0GTFigPzzzy5nmT379l36449NTvDOph977EFn2YoVy53PNvayJllse5deer4mJ8LkiivaOwGf/FzD7Njx2c+okSMfTDfffo4EBPCnF1DS2e8a9m93mTIh8sILbzp9G+RX585dnJ8769at0Z95KU5A27c5KvvZY7UwfeXl941bbuklZ52VvvaC1Zawn61jxtzlfE5OTpZHH31Af/ZHOs1f9e59uezatTPdOqecUsr5OWw1Vc466xSZPv0F8YclhocPv9/5vcuaH7RaGgMGDNXtnZblOnZeGWu65CSzf0v8/bfTl/0+2rJlfb0GXfPUpOcnn3wk/fr10G00cH7nvP76bhIXF5OujJ2fNW9o99GO2ZpkfeutV52XgIz9+2c1G605RbuPo0cPdppv9DrrrGZOIsl+twWAoobfrAEAwAnhvPPaSLVqp8igQf3k448/lAMHDhxT5uefVzhNEJx5Zt1jlrVs2doJFuT1DzN/9m+B1Rtu6KaBg180ePu0dOlypfMH4qefzk1Xbvv2v+X226/XPyQv0sDua3L55Vc785csWZhW5uDBg06zCJdeeoXzObV5hL5O8GHy5GnOeVpg15IQvqxtaevA0mqQ9O8/UHLDrpH588/NWZaxJjHmzJnp1NhA0We1boxv4Oytt6bJypVROp4nzzzzihNQev31/9d88vdZ9Id9VyxwNWnSq85g3wFLLAQFBcmiRT86TXDcfvsN8u+/e9LWadjwLC1zjQas3pK77hrj1JDwJi7atu3kNM1h39WuXXs409k9q1OnPumsa8++BRDr1m0oUVE/SG5kdg2z8sMPy6VmzVoa5KsjAOBlPz9ssID/jz9+K9OmvVdgtUADA///M6pLlx7y7bdfO/13WJIjM3n9fcN+X9mxY1u6Jjntd4Z9+xLSfpexmmqW0Laf7RMnvqwJjR2aELjkmKC+BdstIP/EE1azpLP466ab7nCaherZ82Ln5YshQ0ZlWdYSLPZvXe3aZ0pByOnfTl92vgMH3uBMv/ji23lKXtWsWdv5PdJqpdh1OnTooPO7pfclHLs/9u/pmWfW03/Xfpfnn39D/y3dLffe+5DcffcY5/fhhx6616n9YU1cWQ1Ce/bsxQIvewasNmJWzwoAnMhofqqYmTps/TgdjZWCMc6zvfwYP2RyvXECAChxLLBvf7Ra7YQ+fW6VKlWqZlveln/88TcyeHA/562zMmXKOH/oPvLI5LQ/SP/5Z6eWq5bp+lWrVnfG9gd3Xviz/zfffMX5Y/CTT5Y7zRkY+yPzxRefcZqq8j13S3oMGvT/NpxbtWrjNHF1xx0jnM9fffW5JCYmpgUCnn/+aacd5zlzljifr7iip3TqdLbzB/P99z+Sth37g3rx4h+lRYtzJLesySkLJmfs4Pjtt19zBi9rKoemp/5buf3+ZGX16lhnbG9jelnAfcaMD51noUGDxrqsudPng5e/z6I/7C3emTM/cYJQZ599njzwwGlOm+kW7LIgjwVZ7I3hDRvWyTnntHLWsebkfG3atCGtPwprdsUG+35aYiO7pjrs+2Vv8lrSY9y4J5153u9bbmR2DbNiP6MKsx12AP89C8a/8sqzzssJFkD2hwW5t237ywmM9+17a57+Dc/KL7+sdH4m2s/zZs1aONPWT4J1Wl2r1hkyYMCdctttd6aVz+vvG9aElb3V/8UXn6XVfrDfZapVqy7nndfa6Zvs5ZefdWrOWhLb2AsjERG1tdwi6djx4rRt2+9q8+d/LaGhoZIbpUuXlt69b9Lfze53amlkrIHiy5ItlgAICztJCkJO/3Z6Exc2fuaZR5yEz8KF3+c5eWX30gYvO1drRvT33zfo76D1nf5F7Hfi++572Els9erV17mH9u/e9Onvpx2b9atm9/uii7o4/dBldNJJlfR3210C+ENjhLmvdlSI29J4Y/6ru6HIoqYGAAAoFBbYe+yxKfpH18canH3Mr3WsBsann37r9IvRqdNlThLgkkvO0z+so9PKZPW2W0E04ZDT/r/9dqlTxpvQMPaHvb0NZwFUX71735ju8yWXXOGs7632b0EBa+PZ3kq3Jq+s1obvH/x2PuHhqc1Y+WrePCLPwRALqthbeRmvlbfT0VmzPpURI+53jrN//x5pbwPi+MvL98eXBXM+/HCm0zyGBZt828q2ZIAFZbwsSGXJOZObZ9EfFmjxDfJb8MSSGt5n0BuQ8u7fWCewgwf310DYGU5zGlOmPJGnZuXse2m1q1q1ait5kd01BFBynXvu+U5NC+vMedasGX6tYz/zrJmkG264Wd5//21Zv35tpuU2blzv/NzzDvbzJyvWBJPVirAmLq0/DUtm2H4GDbpLfvjhN+ff8+DgUs42rMk/k5/fN6zz8fbtL9LfX/5f69RqqlrtENtGVNQK5+dm+/b/r3lRvfopUrt2nWNqyHXvfk2mCY2czt9+L/nww3edTq7nzZutiZb9khXv72XWpGZByO7fTl/ffPOFU0PRanP4kwzPijVtZduxZqOqVw92Ehpm//4EZ2zXomzZ0LSaOsaa6PL+e2m/x9rvfFYDec6cWZnWQDb2jCQmHhUAKGqoqVHMeGpFjJN80GzpWM82xun2eE0TAJBn1sazdeqY2zeXrdaDDfaWevv24c5bha+88q7+gVtV/vjj90zX2blzuzO2gGl+ZbV/S0jYG3L2h3ZG9tZhjRqnO9P2B7QFb31163a1jB17l/O2or0V+fnnH6clPg4c2O8EGuwNTht8+SZQjF2DvNqxY7vz5nzGphh8Ox3t1OlSp9mI/v2v0oDB+3Lllb0E/428fH+8ASEv6w/i0Uen+L1+bp7FwmBvAltzGvaMWkfb5557gQaGHnbe/s2t+Ph/nXHG72JO8nMN7fv5++/rBUDxllprc47UqnXmMS81ZOehh55xXmqwPok+++z7dEFyY7/DvPjiW2mfq1c/tr8I39qV9vvGLbcMdvqa8GXJBHuD32qSDBlyo/5b8rrcccdIJ7GSn983rLabJUjs/Pfs+cfp3+iSS7o5yyyhYSyIboOvbdu25rhtf87fEkL2u5m9hGHNgU6bNlWGDbs3022FhpZzxgcPZh7MLyyW6LCEgyWB8uOOO/o4tS3Gjn1S2ra9UGJifpIePTqlLbfEkF0PazL18suvcppoteYarbkqY82KffTRl/Lee2/ovHtl1Kg7nFo71jSV78st9u9+pUonC+CPgqgZ4a2hQS0L5BdJDQAAUGisuaa1a39x2sZfsyZOcqt+/UZOTQhvHxDWfI39wWZvJ1q79b5WrFjmvDVnTR0UlIz7t2CAteH8+ONTjymbVbNYXna8dvzWVIO9tWhJEG9TONY0gb2xbjUm+vS5Jd161ploQfn668XO2IIw2bEmFUx2fW+g8OXl++MNCJUuXUbq1WuY62YvjtezmBVLpG3c+Js899yMtOao8sqbDMptLY/8XMPU7/giJ/mZWd8/AIqHu+8eKO3adZLrr7/ZqS2RE6spaYO9SW/9WFjH05MmPeoEmH3Z7zHZNatn7OezNW9ZvnyY8zPK1smKBa+tj6JZs95wmp602qH5+Rlvv7dYImXx4k9k795/NRhe2bkOxtth95gxj0tkZMt061ktB39kd/7WR8bTT09wXgyxmibWfKE1/2n9bGTWDJXV5jj55Cp56g8qP6wJRWtqbPjwW/XfhFbOMeSW/Rti/x7atbT+27LaT9++A5wmU70swWU1iLwuuKCdM1iSxRJhI0YMcO6T772336ntZRYAKGpIagAAgEJjf9S2bt3Brzel7Y9Oe5vO901B+wPWgv/2traxvh4mTnzYqY4/Zcp0p1q92bVrp9Mcgf1xl90f9/ndvwUsrWmm5s3PdvqnyC0LBrzyyhQnqWBJjoiIc9OWWfM21o9CTsGMvLI3Sa2JCtuvNR+RHW8noNZ5JP47ufn+ePkTEMuJP8+i7Scp6f9vJ1stpsya4cgt61TW+Cbe4uJijikXFBTsfD+z06DBWU5fJJbwtJpS/srPNfT9GWUdk3ubBbFgptVCsYAmgKKvW7eeTs3GjDUt/HHhhZc4QeWJEx+Szp27SHh4ZK7W961dmZE1fWT/bnh/PzIWYDfWJ4TJz+8b9u+RNS/15Zefa1Jjj5Mc8f6cq1+/sfMz15pNKozfZWbOnCGbNm3U4Px85/PgP5q4LwAAEABJREFUwaOcGijWh8Q990zIdB170cVeDjjeHn30WWnbtplTq+Xddz+W3PL+W3j66WekzVu1KjZdGastM3v2m05/cNZvW3bsebC+XKzGhm8/IPb7sz0L3j5SAKAoIakBAAAKjSUArAZD48ZNcyxrb9vZW2TDh9/nBHPtrbIXX5zk/GE3ZMgop4y9kXj33WOdgOHmzRudDoCtOaXp05+Xli1bO1X0M/rllzh5+un0HXlah5kZg4v+7N/eBrTEwIAB1zrNONgf7taetgVP77rrQcmJtTv90EP3Otvo0ePadMus6YguXVo7y+0NRGsq6uWXJztv6eU1OGBvvFvb2evWrXE6lLQ/7N96a94xCZmdO3c498reaF+xYrl88MHbzlvyFmzBfyc335+C5M+z2KhRU1m6dLHTRJZ9R6zd84CAQMmv5s1Tg3vW5JsFzqzWgyUlLCFgfdtYG+/G2im3+dYRqz23mb3Jam/pWqeodh72BrI904sWLXCaBLEmYPLLmj2pUOH/tTiaNg133pwdNWqcPP74GKepPHtj1vb32mvPOzVHrAYKgKLvo49mOT+H7PeSvJgwYaJT89SaGPryy2inPwxjnW3bz35fVrvTOnrOib2c0adPd+dn3a23DnX+rbckwPjxo+Saa/qkHWt+f9+47LIrdd17nJ/Lr746K22+92fuU09NcGq8WTOCq1evdALvs2d/LpUr59zEUVbnb/8WWv9S9rPeOuk2VhvOEsn2sog1q2S1Ro491u5y5503O7VKKlZM32G4/XuwdeuWtM+23Go65JUlr71jS/54a+RYM18Za8XkxO6V/Z5qv7tZTQ/7Pc5+TzXWUb0lIf75Z6fzb/D8+e87LxlYst8SV95aitZZuV3Lrl17ONv77ruvZc+e3en6PLH+USyR721CDACKEpIaAACg0Fx33Y1+d9A4fvzTToBwzpyZTlMOVatWd94m/OyzFemCutZUg1WTt0TGPfcMSWtapk6dBs7ber169U1rAsFYG8Q2eNnbapm1v+zP/i04uWDBMqf6/k039dQ/BMs6wQNvM1I5qVu3vhP4tLftMv4Badt5//3P05IeFhCwYIO9+ZhX1rTFc8895bSrbE1KvfLKzEwDMPaHvQ3WfIP9QXzTTYNk4MARaUEW/Ddy8/0pSP48i6NHj3cCKg0aVHECIhags3a586tDh4vkf+zdCZxU1ZXH8fOqgXYZFTVRxygRoUk0SjTRiMYlKm7RCcOIjmsiyahB6QXBIHFJz7jggkMvCBoHRwOMG2rQMdEICkoMjo4k6mi0G0E0SnABVFTSdL+5/7qv5FF0d9XrLpDu+n0/n2t1vXpbVde7jee8e8+NN97sAmX16WCOinzPn/9SOpE5f/7jnyc1lJQYM+andsopx6Wv98xoqmwqmKv543WH7223TU4nLFU8txAmT14/MTJ69GXppIYSnOqjpk6d5D6nkenAn4JIY8ZcYQC6h8svH+/+3THAOkoB69raqTZ06NHpu+czdRCUmBgy5Mj11lX/esEFF+Xcp/pq1em44orRNm5cua1Y8UF6ROjo0Ze7JEf55+t19t8bCpKPHn2+lZaWuu2OX+819bm6KUSJab0X/ZvjtNPOyXuUWlvvXwkTJWimTr13vdcqKy+xmTNnWF3ddVZdveGNLUOHnpYePXfHHbek14178MGZ6ZahaZo6k9TIphE5+jep6qnpb1um7lo+lKCZPn2WjR9/eTpRpUTOjBkPpRP5qp1x3nkV6SlSdbON/l6qZZx++jnp0cz6d5zqimgaK43OUCJE+zjuuJM+X1d/F4cPH5G49hQAbA4oyoINUCgcAIqTiradflnnpxvSXWEqXKg71LKX33//XemAZSG999676f8J1t1mmspB/wOrAsPYPNx5VWNRFQLs7HW0qa8fdA3Fdh0Bm0LS/lqjPhWYVi2H7OUalTBs2JmGzY/+dupmlAULXk0XUO+uPv744/SNOXqv06b9OucNN3ff/av0KMtnnnktr1E0Gfw9QmdRKByFkjIAAIAuTMPyBw7cPz1tlOYVHj++3gAAAABN96lRCnV111p3oWm6Tj75mPVGImu6scxUjLrhpz2aIuuaay6zceOuTJTQAIDNCdNPAQCAbmP//Q80AAAAIGPChJvTU2x2F5r2ccWK99PTjKpOnDQ3N9uMGbel32eu2ihBENjUqfekp2QEgK6KpAYAAAAAAAC6JdU0625UX0S1TVSXpaSkxPr27Z9OUqj2m4qo53LAAYMMALoykhoAAAAAAABAF9G3bz+7//7ZBgDFiqQGNhCGdpD7r/spYCwiACCxbbftbW+++UZ6rt9sRx11vAFoG9cPAGyeVCT83nunp1u2Aw882AAA7ZtYtXgPs7WKO1pNxaI+VXX9lhrQQSQ18Ll7ql/qtWxlr1uC0E5w/UtTENgJ9VWN15XX9B9rAADkad9997P77nvMACTH9QMAm6fTTvtRugEAkptU1XBwGDY9ZBaYizdaylqeqql8/diq2j1fNaADUgY4ky58a8dlK0qfcF3LOS6h8aFbNMVCDdcIf1ZX1TDZ/RgYAAAAAAAAAOTJxRXPbLFwrstm7Ojab63FXnSJjT4lQfOTLrEx0IAOIKkBqx+5+OstPT95znUoh7jkxZKgucdBFbUDKl0a42z3fK3LZoyor2qcVl0dMrIHAAAAAAAAQLt0g3RdZcO1Lq44PbCgVxjadSNr+p24NtXjcPfzArfKTqmgeV5deQOV65EYSY0iV1e1aHBYsvYZ17ns4TqUp1NNWx1QPqnvn/VaRU3ZjDAIhrnla1wHdOYOKxtnuo6m1AAAAAAAAACgFbec9/ZW9VWNDwSBjXXJjb+FZmdV1JZd4uKP4aiavivX9NxmcBiGc1y8sbeVhLMnVSw62oAESGoUMde5lAdhyyOug9nWdS4zdtl+zZEjb9rt/fg6lRPLZqXC1Inu9ZWuoxliqfDhG8Ys29oAAAAAAAAAIEYFwddsuXp+Oo4Yhu+HLakjdeN0fJ2LJ+yy2loCxRtnuETH1i1By8O1oxqGGJAnkhpFSAXB66oappuFdX5JUOE6l7NOrd7nb62tP7Ku35yWsOQI9+PyIAiOLm36aLbroHobAAAAAAAAADi1FY2H9AibNMX9/mFoC9cGPQ+orOv/dGvrVtSXrSmv6X+2S2xMceuXBmE4U/U3DMgDSY0is64guJ3pOpcPwyB1vOtA6nNtV1W75wstLalD3TZLXUczqCRsmjdlTONOBgAAAAAAAKCoKSERpFqeUEFwl6iYVfrp1oeOqum7pL1tNB1VRU3ZBRbate7nHkFo09x+RhiQA0mNItJqQfCafrPz3b6yrl9DS5g6zCU2GoIgGNjUFM6vqVjUxwAAAAAAAAAUndYKgpfX9B96/i93/STffZTXlo2zFhunLIfbz+T6ioZLDGgHSY0i0V5B8CSq6vot7dkzODQMwxdcL1OWClqeqq1YVGYAAAAAAAAAikZ7BcEtofK6smvdRhq1EbqI9fj6yobxBrSBpEYRyKcgeBIjJvRf3hz0PMIlRxa4ffZJpVrm11S+PtAAAAAAAAAAdHv5FARPym0/JQzsbJfXWGuBXVJX1TBZI0EMyEJSoxtLWhA8iVE1fVeu6bnN4DAM57inO6WC5nl15Q2DDAAAAAAAAEC3laQgeFJKjIRBMMztd43LZoyor2qcVl0d9jAghqRGN9XRguBJXDxhl9XWEpyo4j/uOL2tJJxdO6phiAEAAAAAAADodjpSEDypyolls1JhysUcw9WKbe6wsnHmDWOWbW1ApJiTGje69lgb7cvWhXW2IHgSFfVlaz7o3X+YprUKLNg6CMOZ6twMAAAAAAAA6Pp+ZG3HEAdbkShEQfAkRtb1m2PNwWAXc1ypKa5Kmz6aPbFqcW8DrLiTGqoBca5rx2Q1KbUuqlAFwZOorg7Wuk7sbNfJTHHH7RGENs0lNkYYAAAAAAAA0LX1cW26bRhDfNK1na0IFLIgeBIV9WULWsKSI9yPy92xB5WETfOmjGncyVD0mH6qG7nnlLAkCJvrfUHw8PbOFgRPQp1YRU3ZBe6n6/UksHDMf56zeAsDAAAAAAAA0GWt2erjIZmC4CkLvtfZguBJVNXu+UJzWHJ4GNrSIAgGNjUZU9+DpEZ3cuq9QbPLXv4gDMPKipoBwwtREDyp8pr+Y3X8EpexHn57388MAAAAAAAAQJfl4ox3moVjVRB8ZE3ZHxJsur9r/+JaT+sEl9h4tSVMHRaGwZiK2v63GooeleO7rm+71t+1ma41R8sOrqzrt6t7rLPOGW0afGE2Icd66pTmu7be9FYVtQM6e3wAAAAAAAAAm4nymgHXW3LaRnVHXjM/XVeHVdX1W2q+RnJ3oNlt9F4edu03hsQYqZHc1021cXyRoGwaGXG1bRoHuXaXa1vGll1hPtHQWf/s2jfzWO9K14bnWOf7rs1ybYVrDa79l2u7GwBgs9Nry5Jlq97d5IP80I3p+6TvlRURriMUWjFeR8CmQH8NJMPfow7JxBAzbYlrD7l2iHVPu7n2paxl/2r+5ukkozuy5YotKr79Ndd62ca3lWsqjP7LVl7TOen3nE9sVkmNC8x/ZugAkhrYmJTwUMbxI9d+4lqN+Yt1ogEANjulW6Tua3x+lQGF0rhwlfuf39T9VkS4jlBoxXgdAZsC/TWQDH+POuUa144yP2phT9d+79rh1r1oNpk3XTs6a7lmePl315qsY/KJLZ5jfhaZHWzjU0LjMfOJlmzHRI+/NWx0TD+FjelC12a7dlZs2RTXtjEAwGbng5UlF7c0fHLw241v7FV2wHZbNq1pMaAjem2RsteeXfVpGNorK1eVjLEiwnWEQinm6wjYFOivgfzw96ggNPXSE1Gb5tr/mR/BcKQhl80xtqikxQ/Mj8SJT8mv3+ezrv3FsNGR1Ni4hrp2tmvfcO3L5rOTv3BtYWwdXQi6AFZE6/Z2bYZrY11bE1vvTNfOd21f1+ZYVh2LLGeYn4pqxzb2peMo03mAay+7dpFrT1v7tC/V2Dg+Otd86mZoJJAKAak+Rxgt078Us2+H+SfXznNtkGuNrv3afBa71HwGVkPIVFjoLfNTbl0d7UfGuXZytOxS18rMfz6V5jPEGRpXfK75rKna+9G+48PFSsz/UTnBfOZcvy9lgZdn7Uef777ROWsKrskGAN3ARRN3/9Q9fPumqtf2Wvjou8daKtjegI4IwhWp0H53Yc2AV6zIcB2hYIr4OgI2BfprIE/8PSo0jTiY59pJ0fNDXXvKtcNc+zfzNXRfNB/veiq2Xa6YleKJitcpdpiJde1nPgapYz0cLVMc8pVo3R+bn9Ze0zlpNMVU89PdaxslE16OttE67cXnbo6Oa9FytWPNj2gYF513fGqo7czH0zR6ZWfzMUnFS/9oG8oVW9Q57hX9/E7sfD+LjlNtPtnwVddecK08eszIxBX1GZwRvceF0WfTaK3TFGJKrGhUSiY+qw48HK8AAAlFSURBVPM7LvosJJ+YcNzd5r8Du8aW6TN71zUVRldCMZ+4ZdEgqbFxLXHtd679h/kLSV80JRn2sXVBedFca4+7NsT8xXN3tG1N9Pp3XZtuPtg/PFrn4jaOqYtFNTF0Uf59tI/4vhTQ/5X5wL+Oq4TCI67tbb5Tassd5pMOV0Xr/dC1Xax9GpaoTkrvX8VvXm5lHb23e6N1VadkoPkOXZ2W/pGpi12FhN4z3xnr+K+b/xzj77na/Bx9y6P96f2enHWsSVFTMkcJiVtce86156PX1bnoc7vNtevMdxj6bPQHJYzt5xLznb86+BcNALqZ6H9Y+J8WoBO4jgCga6C/BvAFaDYfBI+b6drPzU+lNCl6rhoNmeI/+cas8qF44KPmY4QjzN/srASD4neq86C4mmJmh0Xr54rPTYxe08/V5pM2z7Vz/Duj8x5vflSD4qV9rPWkRq7YouKkSiDohm7FOJUE+Cx6TYmKA80nX96O3pvO7RvR8wzFRJXQqIy2vyP6DPa31umcFUvUZ3ZTtEzrKnnxSPR8ieUXE85QzZBTzccsM5+dkjHbRq9JIb8DXR5JDZ8105dmpfkvd75uj1p7Ftr6GThlEZUZ1Txzr8WWLzIfgF9r/uL8k61/4VSYvxiGme/4RL+7q1o5puaoU1IjcwH/JGtf+sJrBMPg6LkuUl0s6sQutdZpVMKJ5hMBt0bL9D7+au27OjoPXXTKcC52rTZqGep0NOxOvwNdgLOy9nFz7Gd1uBrepcxnPKmhzKWylG/Hzm2obUhD/MZFPysDfZn5z0YdkbK46rzU4Z0braOM+BLz2eVHY/tRsugI11YbAAAAAAAAioEKfCt2pGLRl1vHKJmhG3qzg/6jzAf7RUHrfzA/ukCFsZPErPKhZMTp5uOQivMpqaH44KTodY1EuNjWHx3RXnzuVVsXr9TIhbnWNo0EUQzvNPM3dVt07Lbkii0+Yz5JISpGvix2HNW9OMV8gkh+Yz4hUeXaz2LH0EwxJ8W2nRid20HR/lujES8jzcdn9Tlq1MZ7tq4ger4x4Qx95koeaYaczHfjuOicNCKj0N+BLo9C4T7QrY5Cgf5jE2yn6ZGOzGprs9bRRaFhQS+ZTzZkhnptm7XeO1nb6ku8Vey5Auj6AjfHlq2w1unC+Cz2fHVsX7rQlEWMf9HVOWm+t+9Y2zLFi57MOsdcQX3tW1NWDTDfCSm7rBEUt0Wva9iULtZ51nZG8TvR+S6P1tEfkOx58/S5vJ11bn/Xyr7ezFpHto4eNQpFv5fHYuvo96KE00FZ+7nHSGgAAAAAAAAUE02TpBuJdXf+OZaMEgQa4aDZU3SD7YSs1wsVs8pHPA65MnqMz96iALyC6CWxZfnE5/KRucl6bp7r54ot5jrOE7FliuX9j/lzj1NccVnseWZWlm9a2zRCQiMwBkXPFW9V3DcT38w3Jpyhack0suOE2LJ/ND9SJbTCfwe6PJIangq7KHHwToJtlDyYm9WyA/NKmGj4krK3qkkx2DpG88utss5ToF+JDQ0zC2NN897t3s5220WPHT0Hfa4aFaE57jSES0PDlEVV56d58dpK0HzLfMJDo1f02ekPwBO2cWQ6FZ1f/LPROe+WtW5RzlUHAAAAAABQ5L5kfpqjZQm2ud38lEO6c1933+uO+0cSbJ8kZrUxFDI+t0P0+IEl01ZsMddxVmYtVwyyj7Uvs82O7azze/MjM5TMUAJDN4THf6cdiQlr9holXPQdU6y6r2sPRq990d+BzQ7TT3mqVaHAfq5i2UloOJGGOKn+wgPWOW9Y25m8JHRRKjHx3+bndIv7tJ3tMkF8nUOSTjubLjaNclDtjD3MTzulTOR2bayvabc+Nv8ZrrGN6y/Ro46VPbQsSbILAAAAAAAA3ZMKRM82X1R7XJ7baLYX3YWvWUY0fdJaS+aLjlkVMj6XmWlFhc3fteRaiy22JvOZbW8++WCx57mOm0lm/DXHeSi+qqTGAte2MD8llXQ0JqykhkZ1nBid5/vmv2tC3DILSQ3vevMZx0LaOXpcHFu2n3WMpofaN2tZqXWMprHa1fIf5iWZudw0519m3jcNQeuZYzvNJ6fMbbwAzleix0XRo6a0OqKN7Xcy39llOkyN7NBws2et8JRtVvJGn+tcAwAAAAAAANan+g8KXidJTCiW1pm4Yz4xq8xU9PFY3c5WGPnE55qix5Ic+5ofPSoWONNyyye2uLaVY2duXFex80xiQdN5aRqtW7OOoZEnPWL7+W70mCv+qJEZqnFxUnSOmRluOhoT1ugVTS+l0TwaaaKkSaYUAXHLLEw/5b/QF1rhqTDOh+YLdR8ZHeOi6LVDLBllgfXlVyFzzWmnedRGWcdo/jl1HONd+575wjwLop8zdJFomNO3oud/dG2O+SLjXzOffVSBoK3aOY6GPmkEjC7wk6L967NQAklDsP4cOx8lbFSAZ4j5+eZ0AasT1rA8JVJUzF0FiKab/33tbT5jWUifuHaD+ff44+h8NRzwf80P+wIAAAAAAEBxUxztK7Zp5ROzUlJDtSAONh/v3S/aphDyic9pJIFmd8nEAI9qY18aZaAplSZF70EjGlSr4+RW1s03tvhC9PhD8/WS9zEf69RxJpsfaTLM1tW8mJh1HCU07jI/RZRq/14RrfuitU/npWTLubZ+/eJ8YsJ6XaNfVA9jz9i2D0TvQdvNii0nbpmFpIYvEnOGFZ6GCClIr8C/LsCzzBck15dvULJd2eOu/dR8IkNf4ktd+7l1zB/MZ/x0oT7k2i/MX+gvx9apN99Z6eLMjObRZ6R55543XzxIGcg/tXMcraOONIz2pwtRHf+V5i/q+PloWJUuYHWKKoijYWTKjl7lWq1r17pW51qj+Ytd03HtbYU3ITqmfkfq+M40P+/hhwYAAAAAAIBipymnXrVNL5+YlaZk+qr5UROKsanuRIt1Xj7xOcXxFDvUzdCKGY5tZ39a79HovSjpoBjq862sl29sUTdjl5u/GVz7PSlafrr50Q5KKGiEjYL/37d1U2Bl6PN6LDrGneaLiZ9luWlkxlzzN3/H62nkExPW7+VG8wmK62PbqjC4EkXNtmHdFeKWMYEVL31ZlUlb0spyXfRvGQAAAAAAAIBipmLPS80Xac5e/rprMwxdlZJUmjWml6FLYaQGAAAAAAAAAADoEv4fAAD///oHD4IAAAAGSURBVAMAO04ROeeQHxwAAAAASUVORK5CYII=" /></p>
<details>
<summary><b>Click to view/edit raw Mermaid code</b></summary>


<pre><code class="language-mermaid">sequenceDiagram
    autonumber
    actor Scanner as 📱 Handheld Scanner
    participant DB as 🗄️ SQL Server DB
    participant PLC as ⚡ Pneumatic PLC
    participant KEP as ⚙️ KEPServerEX (Link Tags)
    actor Valve as 🛑 Pneumatic Stop Valve

    Scanner-&gt;&gt;DB: Scans barcode &amp; logs status into dbo.Tread_Scan_Log
    PLC-&gt;&gt;KEP: Pulses Excute tag (0 -&gt; 1 heartbeat)
    KEP-&gt;&gt;KEP: Link Tag 1 sets SP.TRGH9.Execute = 1
    KEP-&gt;&gt;DB: Fires EXEC csp_Check_Tread @MCH_CODE='TRGH9'
    Note over DB: Queries scan log, checks barcode validity,&lt;br/&gt;material expiration date &amp; recipe match
    DB--&gt;&gt;KEP: Returns output payload @Result (1=Block, 0=Pass)
    KEP-&gt;&gt;PLC: Link Tag 2 writes @Result to Tread Block Tag
    PLC-&gt;&gt;Valve: Actuates pneumatic stop cylinder (Stop/Pass)
</code></pre>


</details>

<h4>Detailed Phase Breakdown:</h4>
<ol>
<li><strong>Phase 1 (Handheld Scan):</strong> Operator scans tread tray barcode prior to machine entry. Handheld app writes barcode, timestamps, and recipe checks into SQL Server table <code>Tread_Scan_Log</code>.</li>
<li><strong>Phase 2 (PLC Heartbeat):</strong> Pneumatic panel PLC toggles <code>TRGH9.Pneumatic_PLC.Excute</code> bit from <code>0</code> to <code>1</code>.</li>
<li><strong>Phase 3 (Link Tag 1 Firing):</strong> KEPServer Link Tag <code>EXECUTE</code> sees <code>Excute</code> change to <code>1</code> and writes <code>1</code> to <code>SP_Tread_Scanning_SP.TRGH9.Execute</code>.</li>
<li><strong>Phase 4 (ODBC Query Execution):</strong> KEPServer constructs and executes:
   <code>sql
   EXEC [dbo].[csp_Check_Tread] @MCH_CODE = N'TRGH9', @Result = @Result OUTPUT</code></li>
<li><strong>Phase 5 (Database Execution &amp; Business Rules):</strong> SQL Server runs <code>csp_Check_Tread</code> in an isolated session (SPID). It fetches the latest scan for <code>'TRGH9'</code>, checks barcode validity, material expiration date, and recipe matching. If valid $\rightarrow$ <code>@Result = 0</code>. If invalid/missing $\rightarrow$ <code>@Result = 1</code>.</li>
<li><strong>Phase 6 (Result Payload Return):</strong> SQL Server sends <code>@Result</code> back over the ODBC pipe. KEPServer updates <code>SP_Tread_Scanning_SP.TRGH9.input_output__Result</code>.</li>
<li><strong>Phase 7 (Link Tag 2 Firing):</strong> KEPServer Link Tag <code>Block_output</code> detects timestamp update on <code>input_output__Result</code> and copies its value (<code>1</code> or <code>0</code>) to <code>TRGH9.Pneumatic_PLC.Tread Block Tag</code>.</li>
<li><strong>Phase 8 (Mechanical Stop/Pass):</strong> Physical PLC receives value. If <code>1</code>, pneumatic stop cylinder extends, blocking the tray. If <code>0</code>, cylinder retracts, allowing tray into building machine.</li>
</ol>
<hr />
<h3>1.4 Multi-Machine Parallel Concurrency</h3>
<p>When multiple machines (<strong>TRGH9</strong>, <strong>LCZ22</strong>, <strong>TRGH10</strong>) trigger simultaneously:
* <strong>KEPServer Side:</strong> Manages event triggers asynchronously on separate thread pools.
* <strong>ODBC Side:</strong> Dispatches separate queries (<code>@MCH_CODE = 'TRGH9'</code>, <code>@MCH_CODE = 'LCZ22'</code>) over the DSN connection pool.
* <strong>SQL Server Side:</strong> Assigns independent Database Sessions (SPIDs) executing in parallel. Because <code>@MCH_CODE</code> isolates row lookups, there is <strong>zero data collision, zero cross-talk, and execution finishes in 1–5 milliseconds</strong>.</p>
<hr />
<h2>2. Step-by-Step Data Lifecycle</h2>
<ol>
<li>
<p><strong>Barcode Scan (Handheld Scanner):</strong>
   When a tread tray arrives at the line, an operator uses a handheld barcode scanner. The scanner app writes the scan timestamp, barcode string, expiration status, and recipe validation directly into the SQL Server database (<code>DCollection</code>).</p>
</li>
<li>
<p><strong>Machine Pulse (PLC Heartbeat):</strong>
   The machine PLC continuously toggles a boolean memory bit (<code>Excute</code>) between <code>0 -&gt; 1 -&gt; 0 -&gt; 1</code> every 1 second as a heartbeat.</p>
</li>
<li>
<p><strong>Trigger Execution (KEPServer Link Tag 1):</strong>
   KEPServer's Advanced Link Tag (<code>EXECUTE</code>) detects the <code>0 -&gt; 1</code> transition on <code>TRGH9.Pneumatic_PLC.Excute</code> and sets <code>Tread_Scanning_SP.TRGH9.Execute = 1</code>.</p>
</li>
<li>
<p><strong>ODBC Query Execution (KEPServer $\rightarrow$ SQL Server):</strong>
   KEPServer constructs and fires the following ODBC call to SQL Server:
   <code>sql
   EXEC [dbo].[csp_Check_Tread] 
        @MCH_CODE = 'TRGH9', 
        @Result = @Result OUTPUT</code></p>
</li>
<li>
<p><strong>Business Logic Evaluation (Inside SQL Server):</strong>
   Inside SQL Server, <code>[dbo].[csp_Check_Tread]</code> queries the newest scan record for machine <code>'TRGH9'</code> and evaluates rules:</p>
</li>
<li>Is a recent scan present?</li>
<li>Is the barcode valid?</li>
<li>Is the material unexpired?</li>
<li>Does the material recipe match machine <code>'TRGH9'</code>?</li>
<li>
<p><strong>Output Calculation:</strong> Returns <code>@Result = 0</code> (Allow/Pass) if all rules pass, or <code>@Result = 1</code> (Block/Stop) if any rule fails.</p>
</li>
<li>
<p><strong>Write-Back to Physical PLC (KEPServer Link Tag 2):</strong>
   KEPServer catches <code>@Result</code> in tag <code>SP.TRGH9.input_output__Result</code>. Link Tag 2 (<code>Block_output</code>) immediately writes that <code>1</code> or <code>0</code> into the PLC tag <code>TRGH9.Pneumatic_PLC.Tread Block Tag</code>.</p>
</li>
<li>
<p><strong>Actuator Operation:</strong>
   The PLC energizes/de-energizes the pneumatic block solenoid valve based on <code>Tread Block Tag</code>.</p>
</li>
</ol>
<hr />
<h2>3. KEPServerEX Stored Procedure Tags Reference</h2>
<p>When you add a Stored Procedure Device in KEPServerEX, 4 tags are auto-generated:</p>
<table>
<thead>
<tr>
<th style="text-align: left;">KEPServer Tag Name</th>
<th style="text-align: left;">Address / Item ID</th>
<th style="text-align: left;">Data Type</th>
<th style="text-align: left;">Data Flow Direction</th>
<th style="text-align: left;">Purpose / T-SQL Mapping</th>
</tr>
</thead>
<tbody>
<tr>
<td style="text-align: left;"><strong><code>Execute</code></strong></td>
<td style="text-align: left;"><code>&lt;INTERNALTAG VAR=Execute /&gt;</code></td>
<td style="text-align: left;"><code>Boolean</code></td>
<td style="text-align: left;">Internal KEPServer</td>
<td style="text-align: left;"><strong>Trigger Bit.</strong> Transition <code>0 -&gt; 1</code> executes <code>EXEC dbo.csp_Check_Tread</code>.</td>
</tr>
<tr>
<td style="text-align: left;"><strong><code>input__MCH_CODE</code></strong></td>
<td style="text-align: left;"><code>@MCH_CODE</code></td>
<td style="text-align: left;"><code>String</code></td>
<td style="text-align: left;">KEPServer $\rightarrow$ SQL</td>
<td style="text-align: left;"><strong>Input Parameter.</strong> Passes machine code string (e.g. <code>'TRGH9'</code>) to <code>@MCH_CODE</code>.</td>
</tr>
<tr>
<td style="text-align: left;"><strong><code>input_output__Result</code></strong></td>
<td style="text-align: left;"><code>@Result</code></td>
<td style="text-align: left;"><code>Boolean</code></td>
<td style="text-align: left;">SQL $\rightarrow$ KEPServer</td>
<td style="text-align: left;"><strong>Output Parameter.</strong> Receives validation result (<code>1</code> = Block, <code>0</code> = Allow).</td>
</tr>
<tr>
<td style="text-align: left;"><strong><code>output__RETURN_VALUE</code></strong></td>
<td style="text-align: left;"><code>@RETURN_VALUE</code></td>
<td style="text-align: left;"><code>Long</code></td>
<td style="text-align: left;">SQL $\rightarrow$ KEPServer</td>
<td style="text-align: left;"><strong>System Status.</strong> Returns <code>0</code> for clean SQL execution.</td>
</tr>
</tbody>
</table>
<hr />
<h2>4. Advanced Link Tags Configuration</h2>
<p>To link PLC tags with Stored Procedure tags, configure the following Advanced Tags:</p>
<h3>Link Tag 1: <code>EXECUTE</code> (Pulse Trigger to SQL)</h3>
<ul>
<li><strong>Input Tag:</strong> <code>TRGH9.Pneumatic_PLC.Excute</code> <em>(PLC 1-sec pulse bit)</em></li>
<li><strong>Output Tag:</strong> <code>SP_Tread_Scanning_SP.TRGH9.Execute</code></li>
<li><strong>Link Mode:</strong> <code>On Data Change of Input Tag</code></li>
<li><strong>Trigger Type:</strong> <code>Always</code> <em>(Ensure Trigger Tag field is blank/cleared)</em></li>
</ul>
<h3>Link Tag 2: <code>Block_output</code> (SQL Result to PLC Valve)</h3>
<ul>
<li><strong>Input Tag:</strong> <code>SP_Tread_Scanning_SP.TRGH9.input_output__Result</code></li>
<li><strong>Output Tag:</strong> <code>TRGH9.Pneumatic_PLC.Tread Block Tag</code> <em>(PLC valve control bit)</em></li>
<li><strong>Link Mode:</strong> <code>On Data Change of Input Tag</code></li>
<li><strong>Trigger Type:</strong> <code>Always</code></li>
</ul>
<h3>Machine Code Enforcement Options (Setting <code>input__MCH_CODE</code>)</h3>
<ul>
<li><strong>Option A (Derived Tag + Link Tag - Professional):</strong></li>
<li>Create Derived Tag <code>_AdvancedTags.BU_MCH_NAMES.MCH_CODE_9</code> of type <code>String</code> with expression <code>"TRGH9"</code>.</li>
<li>Create Link Tag <code>Mch_code_link</code>: Input = <code>_AdvancedTags.BU_MCH_NAMES.MCH_CODE_9</code> $\rightarrow$ Output = <code>SP_Tread_Scanning_SP.TRGH9.input__MCH_CODE</code>.</li>
<li><strong>Option B (Direct Default Value):</strong>
  Double-click <code>SP_Tread_Scanning_SP.TRGH9.input__MCH_CODE</code> tag and set its static initial default value to <code>"TRGH9"</code>.</li>
</ul>
<hr />
<h2>5. SQL Server Mechanics &amp; Concurrency</h2>
<h3>How Multi-Machine Execution Works</h3>
<p>If two machines (<strong>TRGH9</strong> and <strong>LCZ22</strong>) trigger at the exact same millisecond:
1. KEPServer handles both triggers asynchronously.
2. KEPServer dispatches two separate ODBC queries:
   * Query 1: <code>EXEC csp_Check_Tread @MCH_CODE = 'TRGH9', @Result = @Result OUTPUT</code>
   * Query 2: <code>EXEC csp_Check_Tread @MCH_CODE = 'LCZ22', @Result = @Result OUTPUT</code>
3. SQL Server executes both requests in <strong>separate, isolated database sessions (SPIDs)</strong> in parallel.
4. Because <code>@MCH_CODE</code> is different, each query checks distinct database rows. There is <strong>zero data collision or cross-talk</strong>.
5. Both results return in 1–5 milliseconds to their respective tags.</p>
<hr />
<h2>6. Complete Guide: How to Expand to New Machines (e.g., LCZ22, TRGH10)</h2>
<p>Follow these exact steps whenever adding a new machine to the pipeline:</p>
<h3>Step 1: Configure Windows System DSN (One-Time Setup)</h3>
<p><em>(Skip if DSN <code>LCZ_MMS</code> is already created)</em>
1. Open <strong>ODBC Data Sources (32-bit)</strong> on the Windows host server.
2. Under <strong>System DSN</strong>, click <strong>Add</strong> $\rightarrow$ <strong>ODBC Driver 17 for SQL Server</strong>.
3. DSN Name: <code>LCZ_MMS</code> | Server: <code>sql-server.plant.local</code> | Database: <code>DCollection</code>.</p>
<h3>Step 2: Add Stored Procedure Device in KEPServerEX</h3>
<ol>
<li>Under channel <code>SP_Tread_Scanning_SP</code>, right-click $\rightarrow$ <strong>New Device</strong>.</li>
<li>Device Name: Enter machine name (e.g. <code>LCZ22</code> or <code>TRGH10</code>).</li>
<li>Driver: <code>ODBC Client</code> | Model: <code>Generic</code>.</li>
<li>In <strong>Stored Procedure Selection</strong>, select <code>csp_Check_Tread;1</code>.</li>
<li>Set <code>Clear Inputs After Each Execution = Disable</code>, <code>Reinitialize Stored Procedure = Enable</code>.</li>
<li>Click <strong>Update Tags...</strong> to generate the 4 parameter tags.</li>
</ol>
<h3>Step 3: Set Machine Code for the New Machine</h3>
<ul>
<li><strong>Using Derived Tag:</strong></li>
<li>Under <code>_AdvancedTags.BU_MCH_NAMES</code>, add Derived Tag (e.g. <code>MCH_CODE_LCZ22</code>) with expression <code>"LCZ22"</code>.</li>
<li>Create Link Tag: Input = <code>_AdvancedTags.BU_MCH_NAMES.MCH_CODE_LCZ22</code> $\rightarrow$ Output = <code>SP_Tread_Scanning_SP.LCZ22.input__MCH_CODE</code>.</li>
<li><strong>OR Using Static Default:</strong>
  Double-click <code>SP_Tread_Scanning_SP.LCZ22.input__MCH_CODE</code> and set static initial value to <code>"LCZ22"</code>.</li>
</ul>
<h3>Step 4: Add Machine PLC Device &amp; Tags</h3>
<ol>
<li>Under your PLC channel (or create a new PLC channel if on a different IP), add device e.g. <code>LCZ22.Pneumatic_PLC</code>.</li>
<li>Add PLC tags:</li>
<li><code>Excute</code> (Boolean) $\rightarrow$ Address for 1-second pulse bit.</li>
<li><code>Tread Block Tag</code> (Boolean) $\rightarrow$ Address for physical block valve solenoid.</li>
</ol>
<h3>Step 5: Add Advanced Link Tags for the New Machine</h3>
<p>Under <strong>Advanced Tags</strong>, create 2 Link Tags:</p>
<ol>
<li><strong><code>EXECUTE_LCZ22</code></strong>:</li>
<li>Input: <code>LCZ22.Pneumatic_PLC.Excute</code></li>
<li>Output: <code>SP_Tread_Scanning_SP.LCZ22.Execute</code></li>
<li>Link Mode: <code>On Data Change of Input Tag</code> | Trigger Type: <code>Always</code></li>
<li><strong><code>Block_output_LCZ22</code></strong>:</li>
<li>Input: <code>SP_Tread_Scanning_SP.LCZ22.input_output__Result</code></li>
<li>Output: <code>LCZ22.Pneumatic_PLC.Tread Block Tag</code></li>
<li>Link Mode: <code>On Data Change of Input Tag</code> | Trigger Type: <code>Always</code></li>
</ol>
<h3>Step 6: Verification in OPC Quick Client</h3>
<ol>
<li>Launch <strong>Tools $\rightarrow$ OPC Quick Client</strong>.</li>
<li>Check <code>LCZ22.Pneumatic_PLC.Excute</code>: Verify it toggles <code>0</code> and <code>1</code> every second.</li>
<li>Check <code>SP_Tread_Scanning_SP.LCZ22.Execute</code>: Verify it toggles in sync.</li>
<li>Check <code>SP_Tread_Scanning_SP.LCZ22.input_output__Result</code>: Verify timestamp updates every second with result (<code>1</code> or <code>0</code>).</li>
<li>Check <code>LCZ22.Pneumatic_PLC.Tread Block Tag</code>: Confirm value matches <code>input_output__Result</code>.</li>
</ol>
    </div>
</body>
</html>

